<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en" id="no-js"><!-- InstanceBegin template="/Templates/ContentPage_Standard.dwt" codeOutsideHTMLIsLocked="false" -->

<head>
<meta http-equiv="X-UA-Compatible" content="IE=edge" />
<!-- InstanceBeginEditable name="title-tag" -->
<title>CDC - Disinfection &amp; Sterilization Guideline:Steril Methods - HICPAC</title>
<!-- InstanceEndEditable --><!-- InstanceBeginEditable name="meta-data" -->
<meta name="Keywords" 		content="HICPAC, 2008 Guideline for Disinfection and Sterilization in Healthcare Facilities, " />
<meta name="DC.Subject" 	content="The Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008, presents evidence-based recommendations on the preferred methods for cleaning, disinfection and sterilization of patient-care medical devices and for cleaning and disinfecting the healthcare environment." />
<meta name="DC.Language" 	scheme="ISO 639-2" content="eng" /> 
<!-- InstanceEndEditable --><!-- InstanceParam name="class" type="text" value="secondTier" --><!-- InstanceParam name="localFilesPath" type="text" value="/hicpac/" --><!-- InstanceParam name="content" type="boolean" value="true" --><!-- InstanceParam name="optionSpanish" type="boolean" value="false" --><!-- InstanceParam name="optionalFeatures" type="boolean" value="false" --><!-- InstanceParam name="optionalBreadCrumbs" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalSearch" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalA-Z" type="boolean" value="false" --><!-- InstanceParam name="optionalExtra" type="boolean" value="false" --><!-- InstanceParam name="JqueryUI" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiAccordion" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiCarousel" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiDatePicker" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiTabs" type="boolean" value="false" --><!-- InstanceParam name="dojoLibrary" type="boolean" value="false" -->

<meta http-equiv="content-type" content="text/html; charset=utf-8" />

<meta name="template.version" content="2.7.1.3" />
<!-- @package: TemplatePackage 'B' @version: "2.7.1.3" -->
<style type="text/css" media="screen">empty{color:#000};@import "https://hicpac//local/B/css/designview/designTime.css"/**/;</style>
<link rel="stylesheet" href="../../TemplatePackage/css/B/reset.css" type="text/css" media="screen" />
<link rel="stylesheet" href="../../TemplatePackage/css/B/newMods.css" type="text/css" media="screen" />
<link rel="stylesheet" href="../../TemplatePackage/css/B/print.css" type="text/css" media="print" />

<!-- compliance patch for microsoft browsers -->
<!--[if IE 6]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie6_fixes.css" />
<![endif]-->

<!--[if IE 7]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie7_fixes.css" />
<![endif]-->

<!--[if IE 8]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie8_fixes.css" />
<![endif]-->
<!-- /end compliance patch for microsoft browsers -->
<!-- JS below -->
<script type="text/javascript">(function(H){H.id=H.id.replace('no-','')})(document.documentElement)</script>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.watermark.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/common.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/startup.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/socialMedia.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/blocks-ie.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/video.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/navScripts.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/govdelivery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/anchor.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/syndicateThisPage.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/css-include.js"></script>
<script type="text/javascript" src="../../TemplatePackage/3.0/js/libs/moment/moment.min.js"></script>

<!-- compliance patch for microsoft browsers -->
<!--[if IE 6]>
<script type="text/javascript" src="/TemplatePackage/js/B/pngfix.js"></script>
<script type="text/javascript" src="/TemplatePackage/js/B/blocks-ie6.js"></script>
<![endif]-->

<!--[if lte IE 8]>
<script type="text/javascript" src="/TemplatePackage/js/B/jquery.curvycorners.js"></script>
<![endif]-->

<script type="text/javascript" src="../../TemplatePackage/js/B/cdc-gridCompatibility.js"></script>

<link rel="shortcut icon" href="../../TemplatePackage/images/home/favicon.ico" />
<link rel="home" href="../../index.html" title="Home" />

<!-- Begin Survey scripts -->
<script type="text/javascript" src="../../JScript/foresee/foresee-trigger.js"></script>
<script type="text/javascript" src="../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->

<!-- InstanceBeginEditable name="local-css" -->
<style type="text/css" media="all">
@import "../local/B/css/local.css"/**/;
</style>
<!--[if IE]>
<script defer language="javascript" type="text/javascript">
		var cdcLeftNav = new CDC.LeftNav("nav-primary");
		cdcLeftNav.render();
</script>
<![endif]-->
<!--[if ! IE]><!-->
<script language="javascript" type="text/javascript">
$().ready(function(){
		
		var cdcLeftNav = new CDC.LeftNav("nav-primary", location.pathname, true, true);
		cdcLeftNav.render();

});
</script>
<!--<![endif]-->

<!-- InstanceEndEditable -->
</head>
<body id="contentPageStandard" class="secondTier secondTier v270">

<div id="skipmenu">
	<a href="13_10otherSterilizationMethods.html#searchBox" class="skippy" title="Skip to search">Skip directly to search</a>
	<a href="13_10otherSterilizationMethods.html#az" class="skippy" title="Skip to A to Z list">Skip directly to A to Z list</a>
	<a href="13_10otherSterilizationMethods.html#nav" class="skippy" title="Skip to navigation">Skip directly to navigation</a>
	<a href="13_10otherSterilizationMethods.html#content-main" class="skippy" title="Skip to content">Skip directly to site content</a>
	<a href="13_10otherSterilizationMethods.html#content-secondary" class="skippy" title="Skip to page options">Skip directly to page options</a>
</div>
<div id="wrapper">
	<div id="wrapper-inner">
		<div id="branding">
			<span id="homeward"><a href="../../index.html" title="Return to the CDC Home Page">CDC Home</a></span>
<div id="branding-logo">
	<div id="branding-logoImage"><img src="../../TemplatePackage/images/cdcHeaderLogo.gif" width="470" height="47" alt="CDC. Centers for Disease Control and Prevention. CDC 24/7: Saving Lives. Protecting People." border="0" /><a href="../../index.html" title="CDC 24/7: Saving Lives. Protecting People.&trade;"><span>CDC 24/7: Saving Lives. Protecting People.&trade;</span></a></div>

				<div id="searchForm" class="searchResize"><a name="search"></a>
		<form id="searchCDC" method="get" action="https://search.cdc.gov/search">
			<fieldset>
				<div id="cdc-Query">
					<label for="searchBox" class="overlabel search">Search The CDC</label>
					<input id="searchBox" class="searchBox" name="query" maxlength="256" type="text" />
				</div>
				<div id="cdc-Submit">
					<!-- label for="searchButton" class="searchButton">Search Button</label -->
					<input id="searchButton" class="searchButton" src="../../TemplatePackage/images/home/search_button.gif" name="searchButton" alt="Search" type="image" />
					<input name="action" value="search" type="hidden" />
				</div>
				<input type="hidden" name="utf8" value="&#x2713;"/>
				<input type="hidden" name="affiliate" value="cdc-main"/>
			</fieldset>
		</form>
	</div>
			</div>
<noscript>
<div class="noscript"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../Other/about_cdcgov.html" title="Browser requirements for CDC.gov">About CDC.gov</a>.</div>
</noscript>
<!--<div id="emergency-alert">
<h1></h1> 
<p></p>
<a href="#"></a>
</div>-->
		</div>
		
		<div id="content">
			<div id="topic-title"><!-- InstanceBeginEditable name="topic-title" -->
			<h2><a href="../index.html">Healthcare Infection Control Practices Advisory Committee (HICPAC)</a></h2>
			<!-- InstanceEndEditable -->
			</div>
			<div id="content-inner">
				<!-- ########## BREADCRUMBS START HERE ########## -->
				<!-- InstanceBeginEditable name="breadcrumbs" -->
			<div id="breadBox">
	<ul id="breadcrumbs">
		<li style="display:none;"></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				<div id="socialMediaContainer">
	<div class="share_container noLinking">
	 	<a class="share_button_facebook" title="Facebook" href="13_10otherSterilizationMethods.html#"><span id="share_facebook" class="facebookRecommend"></span></a>
	 	<a class="share_button_twitter" title="Twitter" href="13_10otherSterilizationMethods.html#"><span id="share_twitter" class="twitterTweet"></span></a>
		<a class="share_button noLinking" href="13_10otherSterilizationMethods.html#socialMediaContainer"><img src="../../TemplatePackage/images/social/sm-plus.gif" alt="Share" /><span class="shareButtonEn">Share</span><span class="shareButtonEs">Compartir</span></a>
	</div>
</div>

				<div id="content-main">
					<div class="main-inner">
						<!-- InstanceBeginEditable name="content-main" -->
					 <h1>Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008</h1>
					
                       <div id="onthispage">
<div class="rounders grey bulleted-links">
<div class="inner">
<div class="t"></div>

<h4>On this Page</h4>
<div class="subc">
<ul>
<li><a href="13_10otherSterilizationMethods.html#a1">Ionizing Radiation</a></li>
<li><a href="13_10otherSterilizationMethods.html#a2">Dry-Heat Sterilizers</a></li>
<li><a href="13_10otherSterilizationMethods.html#a3">Liquid Chemicals</a></li>
<li><a href="13_10otherSterilizationMethods.html#a4">Performic Acid</a></li>
<li><a href="13_10otherSterilizationMethods.html#a5">Filtration
</a></li>
<li><a href="13_10otherSterilizationMethods.html#a6">Microwave
  </a></li>
<li><a href="13_10otherSterilizationMethods.html#a7">Glass Bead &quot;Sterilizer&quot;
  </a></li>
<li><a href="13_10otherSterilizationMethods.html#a8">Vaporized Hydrogen Peroxide
  </a></li>
<li><a href="13_10otherSterilizationMethods.html#a9">Ozone
  </a></li>
<li><a href="13_10otherSterilizationMethods.html#a10">Formaldehyde Steam
  </a></li>
<li><a href="13_10otherSterilizationMethods.html#a11">Gaseous Chlorine Dioxide
  </a></li>
<li><a href="13_10otherSterilizationMethods.html#a12">Vaporized Peracetic Acid
  </a></li>
<li><a href="13_10otherSterilizationMethods.html#a13">Infrared radiation</a></li>
</ul>
</div>
</div>

<div class="b">
<div></div>
</div>
</div>
</div>
                    
                 
               <p>
                <a href="https://www.cdc.gov/hicpac/pdf/guidelines/Disinfection_Nov_2008.pdf" >Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008 [PDF - 948 KB]</a>
               </p>
            
              <h2>Other Sterilization Methods</h2>
<a name="a1" id="a1"></a>

<p><em><strong>Ionizing Radiation.</strong></em> Sterilization by ionizing radiation, primarily by cobalt 60 gamma rays or electron accelerators, is a low-temperature sterilization method that has been used for a number of medical products (e.g., tissue for transplantation, pharmaceuticals, medical devices). There are no FDA-cleared ionizing radiation sterilization processes for use in healthcare facilities. Because of high sterilization costs, this method is an unfavorable alternative to ETO and plasma sterilization in healthcare facilities but is suitable for large-scale sterilization. Some deleterious effects on patient-care equipment associated with gamma radiation include induced oxidation in polyethylene <sup>915</sup> and delamination and cracking in polyethylene knee bearings<sup>916</sup>. Several reviews <sup>917, 918</sup> dealing with the sources, effects, and application of ionizing radiation may be referred to for more detail.</p>
<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p>
<a name="a2" id="a2"></a>

<p><em><strong>Dry-Heat Sterilizers.</strong></em> This method should be used only for materials that might be damaged by moist heat or that are impenetrable to moist heat (e.g., powders, petroleum products, sharp instruments). The advantages for dry heat include the following: it is nontoxic and does not harm the environment; a dry heat cabinet is easy to install and has relatively low operating costs; it penetrates materials; and it is noncorrosive for metal and sharp instruments. The disadvantages for dry heat are the slow rate of heat penetration and microbial killing makes this a time-consuming method. In addition, the high temperatures are not suitable for most materials<sup>919</sup>. The most common time-temperature relationships for sterilization with hot air sterilizers are 170<sup>o</sup>C (340<sup>o</sup>F) for 60 minutes, 160<sup>o</sup>C (320<sup>o</sup>F) for 120 minutes, and 150oC (300oF) for 150 minutes. <em>B. atrophaeus</em> spores should be used to monitor the sterilization process for dry heat because they are more resistant to dry heat than are <em>G. stearothermophilus</em> spores. The primary lethal process is considered to be oxidation of cell constituents.  </p>
<p>There are two types of dry-heat sterilizers: the static-air type and the forced-air type. The static-air type is referred to as the oven-type sterilizer as heating coils in the bottom of the unit cause the hot air to rise inside the chamber via gravity convection. This type of dry-heat sterilizer is much slower in heating, requires longer time to reach sterilizing temperature, and is less uniform in temperature control throughout the chamber than is the forced-air type. The forced-air or mechanical convection sterilizer is equipped with a motor-driven blower that circulates heated air throughout the chamber at a high velocity, permitting a more rapid transfer of energy from the air to the instruments<sup>920</sup>.  </p>

<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a3" id="a3"></a>

<p><em><strong>Liquid Chemicals.</strong></em> Several FDA-cleared liquid chemical sterilants include indications for sterilization of medical devices (Tables 4 and 5)<sup>69</sup>. The indicated contact times range from 3 hours to 12 hours. However, except for a few of the products, the contact time is based only on the conditions to pass the AOAC Sporicidal Test as a sterilant and not on simulated use testing with devices. These solutions are commonly used as high-level disinfectants when a shorter processing time is required. Generally, chemical liquid sterilants cannot be monitored using a biological indicator to verify sterility<sup>899, 900</sup>.  </p>
<p>The survival kinetics for thermal sterilization methods, such as steam and dry heat, have been studied and characterized extensively, whereas the kinetics for sterilization with liquid sterilants are less well understood<sup>921</sup>. The information that is available in the literature suggests that sterilization processes based on liquid chemical sterilants, in general, may not convey the same sterility assurance level as sterilization achieved using thermal or physical methods<sup>823</sup>. The data indicate that the survival curves for liquid chemical sterilants may not exhibit log-linear kinetics and the shape of the survivor curve may vary depending of the formulation, chemical nature and stability of the liquid chemical sterilant. In addition, the design of the AOAC Sporicidal Test does not provide quantification of the microbial challenge. Therefore, sterilization with a liquid chemical sterilant may not convey the same sterility assurance as other sterilization methods.</p>
<p>One of the differences between thermal and liquid chemical processes for sterilization of devices is the accessibility of microorganisms to the sterilant. Heat can penetrate barriers, such as biofilm, tissue, and blood, to attain organism kill, whereas liquids cannot adequately penetrate these barriers. In addition, the viscosity of some liquid chemical sterilants impedes their access to organisms in the narrow lumens and mated surfaces of devices<sup>922</sup>. Another limitation to sterilization of devices with liquid chemical germicides is the post-processing environment of the device. Devices cannot be wrapped or adequately contained during processing in a liquid chemical sterilant to maintain sterility following processing and during storage. Furthermore, devices may require rinsing following exposure to the liquid chemical sterilant with water that typically is not sterile. Therefore, due to the inherent limitations of using liquid chemical sterilants, their use should be restricted to reprocessing critical devices that are heat-sensitive and incompatible with other sterilization methods.</p>
<p>Several published studies compare the sporicidal effect of liquid chemical germicides against spores of <em>Bacillus and Clostridium</em><sup>78, 659, 660, 715</sup>.</p>

<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a4" id="a4"></a>


<p><em><strong>Performic Acid. </strong></em>Performic acid is a fast-acting sporicide that was incorporated into an automated endoscope reprocessing system<sup>400</sup>. Systems using performic acid are not currently FDA cleared.</p>

<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a5" id="a5"></a>

<p><em><strong>Filtration.</strong></em> Although filtration is not a lethality-based process and is not an FDA-cleared sterilization method, this technology is used to remove bacteria from thermolabile pharmaceutical fluids that cannot be purified by any other means. In order to remove bacteria, the membrane pore size (e.g., 0.22 &micro;m) must be smaller than the bacteria and uniform throughout<sup>923</sup>. Some investigators have appropriately questioned whether the removal of microorganisms by filtration really is a sterilization method because of slight bacterial passage through filters, viral passage through filters, and transference of the sterile filtrate into the final container under aseptic conditions entail a risk of contamination<sup>924</sup>.</p>

<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a6" id="a6"></a>

<p><em><strong>Microwave.</strong></em> Microwaves are used in medicine for disinfection of soft contact lenses, dental instruments, dentures, milk, and urinary catheters for intermittent self-catheterization<sup>925-931</sup>. However, microwaves must only be used with products that are compatible (e.g., do not melt) <sup>931</sup>. Microwaves are radio-frequency waves, which are usually used at a frequency of 2450 MHz. The microwaves produce friction of water molecules in an alternating electrical field. The intermolecular friction derived from the vibrations generates heat and some authors believe that the effect of microwaves depends on the heat produced while others postulate a nonthermal lethal effect<sup>932-934</sup>. The initial reports showed microwaves to be an effective microbicide. The microwaves produced by a "home-type" microwave oven (2.45 GHz) completely inactivate bacterial cultures, mycobacteria, viruses, and <em>G. stearothermophilus</em> spores within 60 seconds to 5 minutes depending on the challenge organism<sup>933, 935-937</sup>. Another study confirmed these resuIts but also found that higher power microwaves in the presence of water may be needed for sterilization<sup>932</sup>. Complete destruction of <em>Mycobacterium bovis</em> was obtained with 4 minutes of microwave exposure (600W, 2450 MHz)<sup>937</sup>. The effectiveness of microwave ovens for different sterilization and disinfection purposes should be tested and demonstrated as test conditions affect the results (e.g., presence of water, microwave power). Sterilization of metal instruments can be accomplished but requires certain precautions<sup>926</sup>. Of concern is that home-type microwave ovens may not have even distribution of microwave energy over the entire dry device (there may be hot and cold spots on solid medical devices); hence there may be areas that are not sterilized or disinfected. The use of microwave ovens to disinfect intermittent-use catheters also has been suggested. Researchers found that test bacteria (e.g., <em>E. coli, Klebsiella pneumoniae, Candida albicans</em>) were eliminated from red rubber catheters within 5 minutes <sup>931</sup>. Microwaves used for sterilization of medical devices have not been FDA cleared.</p>

<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a7" id="a7"></a>

<p><em><strong>Glass Bead &quot;Sterilizer&quot;.</strong></em> Glass bead &quot;sterilization&quot; uses small glass beads (1.2-1.5 mm diameter) and high temperature (217 <sup>o</sup>C -232<sup>o</sup>C) for brief exposure times (e.g., 45 seconds) to inactivate microorganisms. These devices have been used for several years in the dental profession<sup>938-940</sup>. FDA believes there is a risk of infection with this device because of potential failure to sterilize dental instruments and their use should be discontinued until the device has received FDA clearance.</p>

<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a8" id="a8"></a>

<p><em><strong>Vaporized Hydrogen Peroxide (VHP&reg;).</strong></em> Hydrogen peroxide solutions have been used as chemical sterilants for many years. However, the VHP&reg; was not developed for the sterilization of medical equipment until the mid-1980s. One method for delivering VHP to the reaction site uses a deep vacuum to pull liquid hydrogen peroxide (30-35% concentration) from a disposable cartridge through a heated vaporizer and then, following vaporization, into the sterilization chamber. A second approach to VHP delivery is the flow-through approach in which the VHP is carried into the sterilization chamber by a carrier gas such as air using either a slight negative pressure (vacuum) or slight positive pressure. Applications of this technology include vacuum systems for industrial sterilization of medical devices and atmospheric systems for decontaminating for large and small areas<sup>853</sup>. VHP offers several appealing features that include rapid cycle time (e.g., 30-45 minutes); low temperature; environmentally safe by-products (H<sub>2</sub>O, oxygen [O<sub>2</sub>]); good material compatibility; and ease of operation, installation and monitoring. VHP has limitations including that cellulose cannot be processed; nylon becomes brittle; and VHP penetration capabilities are less than those of ETO. VHP has not been cleared by FDA for sterilization of medical devices in healthcare facilities.</p>
<p>The feasibility of utilizing vapor-phase hydrogen peroxide as a surface decontaminant and sterilizer was evaluated in a centrifuge decontamination application. In this study, vapor-phase hydrogen peroxide was shown to possess significant sporicidal activity <sup>941</sup>. In preliminary studies, hydrogen peroxide vapor decontamination has been found to be a highly effective method of eradicating MRSA, Serratia marcescens, <em>Clostridium botulinum</em> spores and <em>Clostridium difficile</em> from rooms, furniture, surfaces and/or equipment; however, further investigation of this method to demonstrate both safety and effectiveness in reducing infection rates are required<sup>942-945</sup>.</p>

<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a9" id="a9"></a>


<p><em><strong>Ozone. </strong></em>Ozone has been used for years as a drinking water disinfectant. Ozone is produced when O<sub>2</sub> is energized and split into two monatomic (O<sub>1</sub>) molecules. The monatomic oxygen molecules then collide with O<sub>2</sub> molecules to form ozone, which is O<sub>3</sub>. Thus, ozone consists of O<sub>2</sub> with a loosely bonded third oxygen atom that is readily available to attach to, and oxidize, other molecules. This additional oxygen atom makes ozone a powerful oxidant that destroys microorganisms but is highly unstable (i.e., half-life of 22 minutes at room temperature).</p>
<p>A new sterilization process, which uses ozone as the sterilant, was cleared by FDA in August 2003 for processing reusable medical devices. The sterilizer creates its own sterilant internally from USP grade oxygen, steam-quality water and electricity; the sterilant is converted back to oxygen and water vapor at the end of the cycle by a passing through a catalyst before being exhausted into the room. The duration of the sterilization cycle is about 4 h and 15 m, and it occurs at 30-35<sup>o</sup>C. Microbial efficacy has been demonstrated by achieving a SAL of 10<sup>-6</sup> with a variety of microorganisms to include the most resistant microorganism, <em>Geobacillus stearothermophilus</em>.</p>
<p>The ozone process is compatible with a wide range of commonly used materials including stainless steel, titanium, anodized aluminum, ceramic, glass, silica, PVC, Teflon, silicone, polypropylene, polyethylene and acrylic. In addition, rigid lumen devices of the following diameter and length can be processed: internal diameter (ID): &gt; 2 mm, length &le; 25 cm; ID &gt; 3 mm, length &le; 47 cm; and ID &gt; 4 mm, length &le; 60 cm.</p>
<p>The process should be safe for use by the operator because there is no handling of the sterilant, no toxic emissions, no residue to aerate, and low operating temperature means there is no danger of an accidental burn. The cycle is monitored using a self-contained biological indicator and a chemical indicator. The sterilization chamber is small, about 4 ft<sup>3</sup> (Written communication, S Dufresne, July 2004).</p>
<p>A gaseous ozone generator was investigated for decontamination of rooms used to house patients colonized with MRSA. The results demonstrated that the device tested would be inadequate for the decontamination of a hospital room<sup>946</sup>.</p>

<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a10" id="a10"></a>

<p><em><strong>Formaldehyde Steam.</strong></em> Low-temperature steam with formaldehyde is used as a low-temperature sterilization method in many countries, particularly in Scandinavia, Germany, and the United Kingdom. The process involves the use of formalin, which is vaporized into a formaldehyde gas that is admitted into the sterilization chamber. A formaldehyde concentration of 8-16 mg/l is generated at an operating temperature of 70-75<sup>o</sup>C. The sterilization cycle consists of a series of stages that include an initial vacuum to remove air from the chamber and load, followed by steam admission to the chamber with the vacuum pump running to purge the chamber of air and to heat the load, followed by a series of pulses of formaldehyde gas, followed by steam. Formaldehyde is removed from the sterilizer and load by repeated alternate evacuations and flushing with steam and air. This system has some advantages, e.g., the cycle time for formaldehyde gas is faster than that for ETO and the cost per cycle is relatively low. However, ETO is more penetrating and operates at lower temperatures than do steam/formaldehyde sterilizers. Low-temperature steam formaldehyde sterilization has been found effective against vegetative bacteria, mycobacteria, <em>B. atrophaeus</em> and <em>G. stearothermophilus</em> spores and <em>Candida albicans</em><sup>947-949</sup>.</p>
<p>Formaldehyde vapor cabinets also may be used in healthcare facilities to sterilize heat-sensitive medical equipment<sup>950</sup>. Commonly, there is no circulation of formaldehyde and no temperature and humidity controls. The release of gas from paraformaldehyde tablets (placed on the lower tray) is slow and produces a low partial pressure of gas. The microbicidal quality of this procedure is unknown<sup>951</sup>.</p>
<p>Reliable sterilization using formaldehyde is achieved when performed with a high concentration of gas, at a temperature between 60<sup>o</sup> and 80<sup>o</sup>C and with a relative humidity of 75 to 100%.</p>
<p>Studies indicate that formaldehyde is a mutagen and a potential human carcinogen, and OSHA regulates formaldehyde. The permissible exposure limit for formaldehyde in work areas is 0.75 ppm measured as a 8-hour TWA. The OSHA standard includes a 2 ppm STEL (i.e., maximum exposure allowed during a 15-minute period). As with the ETO standard, the formaldehyde standard requires that the employer conduct initial monitoring to identify employees who are exposed to formaldehyde at or above the action level or STEL. If this exposure level is maintained, employers may discontinue exposure monitoring until there is a change that could affect exposure levels or an employee reports formaldehyde-related signs and symptoms<sup>269, 578</sup>. The formaldehyde steam sterilization system has not been FDA cleared for use in healthcare facilities.</p>


<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a11" id="a11"></a>

<p><em><strong>Gaseous chlorine dioxide.</strong></em> A gaseous chlorine dioxide system for sterilization of healthcare products was developed in the late 1980s<sup>853, 952, 953</sup>. Chlorine dioxide is not mutagenic or carcinogenic in humans. As the chlorine dioxide concentration increases, the time required to achieve sterilization becomes progressively shorter. For example, only 30 minutes were required at 40 mg/l to sterilize the 10<sup>6</sup> <em>B. atrophaeus</em> spores at 30<sup>o</sup> to 32<sup>o</sup>C<sup>954</sup>. Currently, no gaseous chlorine dioxide system is FDA cleared.</p>


<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a12" id="a12"></a>

<p><em><strong>Vaporized Peracetic Acid.</strong></em> The sporicidal activity of peracetic acid vapor at 20, 40, 60, and 80% relative humidity and 25<sup>o</sup>C was determined on Bacillus atrophaeus spores on paper and glass surfaces. Appreciable activity occurred within 10 minutes of exposure to 1 mg of peracetic acid per liter at 40% or higher relative humidity<sup>955</sup>. No vaporized peracetic acid system is FDA cleared.</p>

<p class="topOPage"><a href="13_10otherSterilizationMethods.html#">Top of page</a></p> <a name="a13" id="a13"></a>

<p><em><strong>Infrared radiation. </strong></em>An infrared radiation prototype sterilizer was investigated and found to destroy <em>B. atrophaeus</em> spores. Some of the possible advantages of infrared technology include short cycle time, low energy consumption, no cycle residuals, and no toxicologic or environmental effects. This may provide an alternative technology for sterilization of selected heat-resistant instruments but there are no FDA-cleared systems for use in healthcare facilities <sup>956</sup>.</p>
<p>The other sterilization technologies mentioned above may be used for sterilization of critical medical items if cleared by the FDA and ideally, the microbicidal effectiveness of the technology has been published in the scientific literature. The selection and use of disinfectants, chemical sterilants and sterilization processes in the healthcare field is dynamic, and products may become available that are not in existence when this guideline was written. As newer disinfectants and sterilization processes become available, persons or committees responsible for selecting disinfectants and sterilization processes should be guided by products cleared by FDA and EPA as well as information in the scientific literature.</p>

           
          
                    
                    
                    
                    
                    
                    <div class="module rounders grey multiPage-horiz" id="tableOfContent">
<div class="inner">
<div class="t"></div>

<div class="hd">
                          <h4><span><a href="13_06PeraceticAcidSterilization.html">Previous Page</a></span> 
                          <span class="nextLink"><a href="13_11sterilizingPractices.html">Next Page</a></span></h4>
              </div>
                        <div class="bd"><span><a href="toc.html">Table of Contents</a></span></div>
                     </div>

<div class="b">
<div></div>
</div>
</div>               
					<!-- InstanceEndEditable -->
					<!-- /end .main-inner --></div>
					
					<div id="linkPolicy">&nbsp;</div>
				<!-- /end #content-main--></div>
				
			<!-- /end #content-inner --></div>
			
			<!-- ########## RIGHT COLUMN STARTS HERE ########## -->
			<div id="content-secondary">
				<div class="pageOptions">
					<div class="pageOptions-inner">
						<ul id="services" class="services">
							<li class="print"><a href="javascript:window.print();" title="Print page.">Print page</a></li>
						</ul>
						<!-- InstanceBeginEditable name="local-options" -->
                        
                       <ul class="services top-divide">
						  <li class="pdf"><a class="noDecoration" href="https://www.cdc.gov/hicpac/pdf/Disinfection_Sterilization/Pages68_72Disinfection_Nov_2008.pdf" title="PDF – 126 KB">Download page</a></li>
					    </ul>
                        
					
					<!-- InstanceEndEditable --><!-- InstanceBeginEditable name="languages" -->
					 
				<!-- InstanceEndEditable -->
					</div>
				</div>
				
				
				<!-- InstanceBeginEditable name="gov-delivery" -->
			
			<!-- InstanceEndEditable -->
				<!-- InstanceBeginEditable name="contact-info" -->
			<div id="contact-info">
	<h5>Contact Us:</h5>
	<ul class="noBullet">
		<li class="mail">Centers for Disease Control and Prevention<br />
		1600 Clifton Rd<br />
		Atlanta, GA 30333</li>
		<li class="phone">800-CDC-INFO<br />
		(800-232-4636)<br />
		TTY: (888) 232-6348</li>
		<li><a href="../../cdc-info/requestform.html">Contact CDC&ndash;INFO</a></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
			<!-- /end #content-secondary --></div>
			
			<!-- ########## LEFT NAVIGATION STARTS HERE ########## -->
			<div id="nav-container"><!-- InstanceBeginEditable name="left-nav-include" -->
				<div id="nav">
  <h3><a href="../index.html">HICPAC</a></h3>
	<ul id="nav-primary">
    <li><a href="../about.html">About HICPAC</a></li>
    <li><a href="../roster.html">Member Roster</a></li>
    <li><a href="../charter.html">Charter</a> </li>
    <li><a href="../eCalendar.html">Event Calendar</a>
      <!--ul>
        <li><a href="/hicpac/agenda.html">Meeting Agenda</a></li>  
      </ul-->
    </li>
    <li><a href="../guidelineMethod/guidelineMethod.html">Methodology Guideline</a>
      <ul>
        <li><a href="../guidelineMethod/001_methods_background.html">Background</a></li>
        <li><a href="../guidelineMethod/002_methods_emergingNeeds.html">Strengthening HICPAC Guidelines to Address Emerging Needs</a></li>
        <li><a href="../guidelineMethod/003_methods_Organiz2AccomplishGoals.html">Organizing to Accomplish Our Goals</a> </li>
        <li><a href="../guidelineMethod/004_methods_guidelineDevelopment.html">Methods in Guideline Development</a></li>
        <li><a href="../guidelineMethod/005_methods_challengesOpportunities.html">Looking to Future Challenges and Opportunities</a></li>
        <li><a href="../guidelineMethod/007_methods_References.html">References</a></li>
        <li><a href="../guidelineMethod/008_methods_tables.html">Tables</a></li>
        <li><a href="../guidelineMethod/011_methods_figures.html">Figures</a></li>
      </ul>
    </li>
	<!--li><a href="/hicpac/projects_in_progress.html">Projects in Progress</a></li-->
	<li><a href="../pubs.html">Publications</a>
			<ul>
			  <li><a href="../BSI/BSI-guidelines-2011.html">2011 Guidelines for the Prevention of Intravascular Catheter-Related Infections</a>
		        <ul>
		          <li><a href="../BSI/toc-BSI-guidelines-2011.html">Table of Contents</a></li>
		          <li><a href="../BSI/01-BSI-guidelines-2011.html">Notice to Readers</a> </li>
		          <li><a href="../BSI/02-bsi-summary-of-recommendations-2011.html">Summary Of Recommendations</a> </li>
		          <li><a href="../BSI/03-bsi-summary-of-recommendations-2011.html">Patient Cleansing 
		            </a></li>
		          <li><a href="../BSI/04-bsi-background-info-2011.html">Background Information</a></li>
		          <li><a href="../BSI/05-bsi-background-info-2011.html">Maximal Sterile Barrier Precautions 
		            </a></li>
		          <li><a href="../BSI/06-bsi-background-info-2011.html">Antibiotic Lock Prophylaxis, Antimicrobial Catheter Flush and Catheter Lock Prophylaxis 
		            </a></li>
		          <li><a href="../BSI/07-bsi-background-info-2011.htmles-2011.html">Replacement of Administration Sets</a></li>
		          <li><a href="../BSI/bsi-table-1-2011.html">Table 1. Catheters used for venous and arterial access</a></li>
		          <li><a href="../BSI/13-references-BSI-guidelines-2011.html">References</a></li>
		          <li><a href="../BSI/11-appendix-B-BSI-guidelines-2011.html">Appendix B. Disclosure of financial interests or relationships</a></li>
		          <li><a href="../BSI/12-appendix-C-BSI-guidelines-2011.html">Appendix C. Summary of Recommendations</a></li>
	            </ul>
			  </li>
		      <li><a href="../norovirus/002_norovirus-toc.html">2011 Norovirus Guidelines
		        </a>
		        <ul>
		          <li><a href="../norovirus/003_norovirus-abbreviations.html">Abbreviations</a></li>
					   
					   <li><a href="../norovirus/001_norovirus.html">Acknowledgement</a></li>
					   <li><a href="../norovirus/004_norovirus-exec-summary.html">Executive Summary</a></li>
					   <li><a href="../norovirus/005_norovirus-summaryOrecs.html">Summary of Recommendations</a></li>
					   <li><a href="../norovirus/006_norovirus-implement-audit.html">Implementation and Audit</a> </li>
					   <li> <a href="../norovirus/007_norovirus-recs-further-research.html">Recommendations for Further Research					     </a></li>
					   <li><a href="../norovirus/008_norovirus-background.html">Background					     </a></li>
					   <li><a href="../norovirus/009_norovirus-scope.html">Scope and Purpose</a> </li>
					   <li><a href="../norovirus/010_norovirus-methods.html">Methods</a> </li>
					   <li><a href="../norovirus/011_norovirus-evidence-review.html">Evidence Review Question 1</a>				       </li>
                       <li><a href="../norovirus/012_norovirus-evidence-q2.html">Question 2</a></li>
                       <li><a href="../norovirus/013_norovirus-evidence-q3.html">Question 3</a></li>
                  <li><a href="../norovirus/norovirus-appendix-1.html">Appendix 1</a></li>
                       <li><a href="../norovirus/norovirus-appendix-1b.html">Appendix 1B</a> </li>
                       <li><a href="../norovirus/tables/evidence-Table1.html">Evidence, Grade &amp; Study Quality Assessment Tables</a></li>
                  <li><a href="../norovirus/norovirus-appendix-3.html">Appendix 3</a></li>
                       <li><a href="../norovirus/norovirus-appendix-4.html">Appendix 4</a></li>
                       <li><a href="../norovirus/norovirus-references.html">References</a></li>
		        </ul>
		      </li>
	          <li><a href="acknowledg.html">2008 Disinfection &amp; Sterilization Guideline</a>               
	            <ul>
	              <li><a href="toc.html">Table of Contents</a></li>
	              <li><a href="1_sumIntroMethTerms.html">Executive Summary</a> </li>
	              <li><a href="2_approach.html">Approach to Disinfection and Sterilization</a> 
	                  <ul>
	                    <li><a href="3_0disinfectEquipment.html">Disinfection of Healthcare Equipment</a></li>
                        <li><a href="3_1deLaparoArthro.html">Laparoscopes and Arthroscopes</a> </li>
                        <li><a href="3_2contaminatedDevices.html">Disinfection of HBV, HCV, HIV or TB-Contaminated Devices</a></li>
                        <li><a href="3_3inactivBioAgents.html">Inactivation of Bioterrorist Agents</a></li>
                        <li><a href="3_4surfaceDisinfection.html">Surface Disinfection</a></li>
                    </ul>
	              </li>
                  <li><a href="4_0efficacyDS.html">Factors Affecting The Efficacy Of Disinfection And Sterilization</a></li>
                  <li><a href="5_0cleaning.html">Cleaning</a></li>
                  <li><a href="6_0disinfection.html">Disinfection</a>
                    <ul>
                      <li><a href="7_0formaldehyde.html">Formaldehyde</a></li>
                      <li><a href="8_0Iodophors.html">Iodophors</a></li>
                      <li><a href="9_0PceticAcidHydroPoxide.html">Peracetic Acid and Hydrogen Peroxide</a></li>
                    </ul>
                  </li>
                  <li><a href="10_0MiscAgents.html">Miscellaneous Inactivating Agents</a></li>
                  <li><a href="11_0regulatory_Framework.html">Regulatory Framework for Disinfectants and Sterilants</a></li>
                  <li><a href="13_0Sterilization.html">Sterilization</a>
                      <ul>
	                      
                        <li><a href="13_02sterilization.html">Low-Temperature Sterilization Technologies</a></li>
		                          
                        <li><a href="13_06PeraceticAcidSterilization.html">Peracetic Acid Sterilization</a></li>
		                         
                        <li><a href="13_10otherSterilizationMethods.html">Other Sterilization Methods</a></li>
                        <li><a href="13_11sterilizingPractices.html">Sterilizing Practices</a></li>
                    </ul>
                  </li>
                  <li><a href="14_00ReuseMedicalDevices.html">Reuse of Single-Use Medical Devices</a></li>
                  <li><a href="17_00Recommendations.html">Recommendations for Disinfection and Sterilization in Health-Care Facilities</a></li>
                  <li><a href="18_00PerformanceIndicators.html">Performance Indicators</a></li>
                  <li><a href="19_00glossary.html">Glossary</a></li>
                  <li><a href="table_1.html">Tables &amp; Figure</a>
                    <ul>
                      <li><a href="table_2.html">Table 2, 3</a></li>
                      <li><a href="fig_1.html">Figure 1</a></li>
                      <li><a href="table_4.html">Table 4</a></li>
                      <li><a href="table_5.html">Table 5</a></li>
                      <li><a href="table_6.html">Table 6</a></li>
                      <li><a href="table_7.html">Table 7, 8, 9</a></li>
                      <li><a href="table_10.html">Table 10, 11, 12</a></li>
                    </ul>
                  </li>
                  <li><a href="20_00reference.html">References</a></li>
                </ul>
              </li>
	          <li><a href="../2007IP/2007isolationPrecautions.html">Guideline for Isolation Precautions 2007</a>
				  <ul>
                        <li><a href="../2007IP/2007ip_ExecSummary.html">Executive Summary</a></li>
                        <li> <a href="../2007IP/2007ip_part1.html">Part I: Review of Scientific Data Regarding Transmission of Infectious Agents in Healthcare Settings</a></li>
                        <li><a href="../2007IP/2007ip_part2.html">Part II: Fundamental elements needed to prevent transmission of infectious agents in healthcare settings</a></li>
                        <li><a href="../2007IP/2007ip_part3.html">Part III: Precautions to Prevent Transmission of Infectious Agents</a></li>
                        <li><a href="../2007IP/2007ip_part4.html">Part IV: Recommendations</a></li>
                        <li><a href="../2007IP/2007ip_appendA.html">Appendix A</a></li>
                        <li><a href="../2007IP/2007ip_tables.html">Tables 1 - 5</a>
                          <ul>
                            <li><a href="../2007IP/2007ip_table2.html">Table 2</a></li>
                            <li><a href="../2007IP/2007ip_table3.html">Table 3</a></li>
                            <li><a href="../2007IP/2007ip_table4.html">Table 4</a></li>
                            <li><a href="../2007IP/2007ip_table5.html">Table 5</a></li>
                          </ul>
                        </li>
                        <li><a href="../2007IP/2007ip_fig.html">Figure. Example of Safe Donning and Removal of PPE</a></li>
                        <li><a href="../2007IP/2007ip_glossary.html">Glossary</a></li>
                        <li><a href="../2007IP/2007ip_reference.html">References</a></li>
                </ul>
			  </li>
			    
	            <li><a href="../cauti/001_cauti.html">2009 CAUTI Guideline</a>
	              <ul>
	                <li><a href="../cauti/002_cauti_toc.html">Table of Contents</a>
	                  <!--<ul><li><a href="/hicpac/Disinfection_Sterilization/1_sumIntroMethTerms-levi.html">test</a></li></ul>-->
                    </li>
                      <li><a href="../cauti/02_cauti2009_abbrev.html">Abbreviations</a></li>
                      <li><a href="../cauti/003_cauti2009_execSum.html">I. Executive Summary</a></li>
                      <li><a href="../cauti/002_cauti_sumORecom.html">II. Summary of Recommendations</a></li>
                      <li><a href="../cauti/003_ImplementAudit.html">III. Implementation and Audit</a></li>
                      <li><a href="../cauti/004_furtherResearch.html">IV. Recommendations for Further Research</a></li>
                      <li><a href="../cauti/005_background.html">V. Background</a></li>
                      <li><a href="../cauti/006_scopePurpose.html">VI. Scope and Purpose</a></li>
                      <li><a href="../cauti/007_methods.html">VII. Methods</a></li>
                      <li><a href="../cauti/008_evidenceReview.html">VIII. Evidence Review</a></li>
                      <li><a href="../cauti/009_cauti2009_References.html">References</a></li>
                      <li><a href="../cauti/010_cauti2009_figs.html">Figures</a></li>
		          </ul>
              </li>
              
              <li><a href="../CAUTI_fastFacts.html">CAUTI Guideline Fast Facts</a></li>
              <li><a href="../uti_saint_video.html">Podcast: Dr. Sanjay Saint discusses CAUTIs</a></li>
              <li><a href="../mdro/mdro_0.html">Management of MDRO's in Healthcare Settings</a>
	          <ul>
	            <li><a href="../mdro/mdro_toc.html">Table of Contents</a></li>
	            <li><a href="../mdro/mdro_1.html">Introduction</a></li>
	            <li><a href="../mdro/mdro_2.html">Background</a></li>
	            <li><a href="../mdro/mdro_3.html">Epidemiology of MDROs</a></li>
	            <li><a href="../mdro/mdro_4.html">MDRO Prevention and Control</a></li>
	            <li><a href="../mdro/mdro_4_1.html">Discussion</a></li>
	            <li><a href="../mdro/mdro_5.html">Prevention of transmission of Multidrug Resistant Organisms </a></li>
	            <li><a href="../mdro/mdro_table1.html">Tables 1-2</a></li>
	            <li><a href="../mdro/mdro_table3.html">Table 3</a> </li>
	            <li><a href="../mdro/mdro_glossary.html">Glossary - Multidrug-Resistant Organisms</a></li>
	            <li><a href="../mdro/mdro_reference.html">References</a></li>
              </ul>
	        </li>
	        <li><a href="../pubReportGuide/publicReportingHAI.html">Guidance on Public Reporting of HAIs 2003</a>
			      <ul>
			        <li><a href="../pubReportGuide/prg_tbl1.html">Table 1</a></li>
		            <li><a href="../pubReportGuide/prg_tbl2.html">Table 2</a></li>
                    <li><a href="../pubReportGuide/prHAI_reference.html">Reference</a></li>
	              </ul>
		      </li>
            <li><a href="../SSI/001_SSI.html">Guideline for Prevention of Surgical Site Infection, 1999 </a>
              <ul>
                <li><a href="../SSI/toc_SSI.html"> Table of contents</a></li>
                
                <li><a href="../SSI/002_SSI.html">Surgical Site Infection (SSI): An Overview</a></li>
                <li><a href="../SSI/003_SSI.html">Microbiology</a></li>
                <li><a href="../SSI/004_SSI.html"> Operative characteristics: Preoperative issues                                 </a></li>
                <li><a href="../SSI/005_SSI.html">Operative characteristics: Intraoperative issues 
                                 </a></li>
                <li><a href="../SSI/006_SSI.html">SSI Surveillance </a></li>
                <li><a href="../SSI/007_SSI.html">Recommendations for Prevention of SSI</a></li>
                <li><a href="../SSI/ref-SSI.html">References </a></li>
                <li><a href="../SSI/figure-SSI.html">Figure</a></li>
                <li><a href="../SSI/table1-SSI.html">Table 1</a></li>
                <li><a href="../SSI/table2-SSI.html">Table 2</a></li>
                <li><a href="../SSI/table3-SSI.html">Table 3</a></li>
                <li><a href="../SSI/table4-SSI.html">Table 4</a></li>
                <li><a href="../SSI/table5-SSI.html">Table 5</a></li>
                <li><a href="../SSI/table6-SSI.html">Table 6</a></li>
                <li><a href="../SSI/table7-8-9-10-SSI.html">Table 7-8-9-10</a></li>
              </ul>
            </li>
            <li><a href="../Pubs/Antibiotic-Stewardship-Statement.html">Antibiotic Stewardship Statement for Antibiotic Guidelines, 2016</a></li>
      </ul>
	  </li>
       
	<li><a href="../presentations.html">Proceedings &amp; Presentations</a>
	  <!--ul>
	    <li><a href="/hicpac/transcript-07-23.html">July 09 - Interim Guidance for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
        <li><a href="/hicpac/h1n12009.html">Summary of Recommendations for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
	  </ul-->
	</li>
   
    <!--li><a href="/hicpac/registration.html">HICPAC Online Registration</a></li-->
    <li><a href="../contact.html">Contact HICPAC</a></li>
  </ul>
</div>
<div class="bottom"></div>

				
				<!-- InstanceEndEditable -->
			</div>
			
		<!-- /end #content --></div>
		
		<div class="preFoot">
			<div id="plugin-legend">
			<h3>File Formats Help:</h3>
			<ul>
				<li class="plugin-pdf"><a href="../../Other/plugins/index.html#pdf"><img src="../../TemplatePackage/images/icon_pdf.gif" alt="Adobe PDF file" /></a></li>
				<li class="plugin-word"><a href="../../Other/plugins/index.html#doc"><img src="../../TemplatePackage/images/icon_word.gif" alt="Microsoft Word file" /></a></li>
				<li class="plugin-excel"><a href="../../Other/plugins/index.html#xls"><img src="../../TemplatePackage/images/icon_excel.gif" alt="Microsoft Excel file" /></a></li>
				<li class="plugin-ppt"><a href="../../Other/plugins/index.html#ppt"><img src="../../TemplatePackage/images/icon_ppt.gif" alt="Microsoft PowerPoint file" /></a></li>
				<li class="plugin-wmv"><a href="../../Other/plugins/index.html#wmv"><img src="../../TemplatePackage/images/icon_wmv.gif" alt="Audio/Video file" /></a></li>
				<li class="plugin-zip"><a href="../../Other/plugins/index.html#zip"><img src="../../TemplatePackage/images/icon_zip.gif" alt="Zip Archive file" /></a></li>
				<li class="plugin-real"><a href="../../Other/plugins/index.html#ram"><img src="../../TemplatePackage/images/icon_real.gif" alt="RealPlayer file" /></a></li>
				<li class="plugin-qt"><a href="../../Other/plugins/index.html#qt"><img src="../../TemplatePackage/images/icon_qt.gif" alt="Apple Quicktime file" /></a></li>
			</ul>
			<p><a href="../../Other/plugins/index.html"><span class="tp-label">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</span>&nbsp;<img src="../../TemplatePackage/images/btn_dblArrows.gif" alt="double arrows." /></a></p>
		</div>
			<div class="pageOptions-horizontal">
				<ul class="services">
					<li class="print"><a href="javascript:window.print();">Print</a></li>
<!-- InstanceBeginEditable name="local-options-horizontal" -->
				
				<!-- InstanceEndEditable -->
				</ul>
			</div>
			<div id="datestamp"><!-- InstanceBeginEditable name="date-stamp" -->
			<ul>
				<li class="last-reviewed">Page last reviewed: <span>December 29, 2009</span></li>
				<li class="last-updated">Page last updated: <span>December 29, 2009</span></li>
				 <li class="content-source">Content source: <a href="../../index.html">Centers for Disease Control and Prevention</a><br /> <a href="../../ncezid.1.html">National Center for Emerging and Zoonotic Infectious Diseases (NCEZID)</a><br /> <a href="../../ncezid/dhqp/index.html">Division of Healthcare Quality Promotion (DHQP)</a></li>

			</ul>
		<!-- InstanceEndEditable -->
			</div>
			
		</div>
		<div id="siteinfo">
	<div id="siteinfo-nav">
		<ul class="menu">
			<li><a href="../../index.html">Home</a></li>
			<li><a href="../../az/a.html">A-Z Index</a></li>
			<li><a href="../../Other/policies.html">Policies</a></li>
			<li><a href="../../Other/about_cdcgov.html">Using this Site</a></li>
			<li><a href="../../Other/link.html">Link to Us</a></li>
			<li class="last-child"><a href="../../contact.1.html">Contact CDC</a></li>
		</ul>
	</div>
	<div id="siteinfo-credits">
		<div id="siteinfo-logos"><a href="https://www.usa.gov//"><img id="logo_usagov" src="../../TemplatePackage/images/logo_usagov.gif" alt="USA.gov: The U.S. Government's Official Web Portal" width="188" height="55" border="0" /></a><a href="https://www.hhs.gov/"><img id="logo_dhhs" src="../../TemplatePackage/images/logo_dhhs.gif" alt="Department of Health and Human Services" width="61" height="55" border="0" /></a></div>
		<address>Centers for Disease Control and Prevention &nbsp; 1600 Clifton Road Atlanta, GA 30329-4027, USA<br />
		800-CDC-INFO (800-232-4636)	TTY: (888) 232-6348 - <a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx">Contact CDC&ndash;INFO</a></address>
	</div>
</div>

<!--include virtual="/TemplatePackage/3.0/includes/interstitialModal.html" -->
		
		<div id="AZlist-container"><a name="az"></a>
	<span>A-Z Index</span>
	<ol class="AZlist">
		<li><a href="../../az/a.html">A</a></li>
		<li><a href="../../az/b.html">B</a></li>
		<li><a href="../../az/c.html">C</a></li>
		<li><a href="../../az/d.html">D</a></li>
		<li><a href="../../az/e.html">E</a></li>
		<li><a href="../../az/f.html">F</a></li>
		<li><a href="../../az/g.html">G</a></li>
		<li><a href="../../az/h.html">H</a></li>
		<li><a href="../../az/i.html">I</a></li>
		<li><a href="../../az/j.html">J</a></li>
		<li><a href="../../az/k.html">K</a></li>
		<li><a href="../../az/l.html">L</a></li>
		<li><a href="../../az/m.html">M</a></li>
		<li><a href="../../az/n.html">N</a></li>
		<li><a href="../../az/o.html">O</a></li>
		<li><a href="../../az/p.html">P</a></li>
		<li><a href="../../az/q.html">Q</a></li>
		<li><a href="../../az/r.html">R</a></li>
		<li><a href="../../az/s.html">S</a></li>
		<li><a href="../../az/t.html">T</a></li>
		<li><a href="../../az/u.html">U</a></li>
		<li><a href="../../az/v.html">V</a></li>
		<li><a href="../../az/w.html">W</a></li>
		<li><a href="../../az/x.html">X</a></li>
		<li><a href="../../az/y.html">Y</a></li>
		<li><a href="../../az/z.html">Z</a></li>
		<li><a href="../../az/0.html">#</a></li>
	</ol>
</div>

	<!-- /end #wrapper-inner --></div>
	
<!-- /end #wrapper --></div>

<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- SiteCatalyst code version: H.21. -->
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/topic_levels.js"></script>
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script language="JavaScript" type="text/javascript">

<!-- InstanceBeginEditable name="metrics" -->
s.pageName=document.title;
s.channel="HICPAC";

siteCatalyst.setLevel1("NCEZID"); 
siteCatalyst.setLevel2("DHQP"); 
siteCatalyst.setLevel3("Healthcare Infection Control Practices Advisory Committee"); 
<!-- InstanceEndEditable -->
s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();if(s_code)document.write(s_code);//--></script>
<script language="JavaScript" type="text/javascript"><!--
if(navigator.appVersion.indexOf('MSIE')>=0)document.write(unescape('%3C')+'\!-'+'-');
//--></script><noscript><a href="http://www.omniture.com" title="Web Analytics"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" border="0" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->



</body>
<!-- InstanceEnd --></html>