<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><!-- InstanceBegin template="/Templates/ContentPage_Standard.dwt" codeOutsideHTMLIsLocked="false" -->

<head>
<!-- InstanceParam name="id" type="text" value="undefined" --><!-- InstanceParam name="class" type="text" value="secondTier" --><!-- InstanceParam name="content" type="boolean" value="true" --><!-- InstanceParam name="optionSpanish" type="boolean" value="false" --><!-- InstanceParam name="optionalFeatures" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalSearch" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalA-Z" type="boolean" value="false" --><!-- InstanceParam name="optionalExtra" type="boolean" value="false" --><!-- InstanceParam name="JqueryUI" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiAccordion" type="boolean" value="false" --><!-- InstanceParam name="dojoLibrary" type="boolean" value="false" -->
<meta http-equiv="content-type" content="text/html; charset=utf-8" />
<!-- InstanceBeginEditable name="meta-data" -->
<meta name="Keywords" 		content="HICPAC, 2008 Guideline for Disinfection and Sterilization in Healthcare Facilities, " />
<meta name="DC.Subject" 	content="The Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008, presents evidence-based recommendations on the preferred methods for cleaning, disinfection and sterilization of patient-care medical devices and for cleaning and disinfecting the healthcare environment." />
<meta name="DC.Language" 	scheme="ISO 639-2" content="eng" />
<!-- InstanceEndEditable -->
<meta name="template.version" content="2.5.2" />
<!-- @package: TemplatePackage 'B' @version: "2.5.2" -->
<!-- InstanceBeginEditable name="title-tag" -->
<title>CDC - Disinfection &amp; Sterilization Guideline:Disinfection - HICPAC</title>
<!-- InstanceEndEditable -->
<style type="text/css" media="tv">
empty{color:#000};@import "../../TemplatePackage/css/B/wysiwyg/wysiBaseHome.css"/**/;
</style>
<style type="text/css" media="screen, projection">
@import "../../TemplatePackage/css/B/base-float.css"/**/;
</style>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.watermark.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/common.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/startup.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/blocks-ie.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/video.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/navScripts.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/share.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/govdelivery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/external.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/plugins.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/syndicateThisPage.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/css-include.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/socialMedia.js"></script>

<!-- compliance patch for microsoft browsers -->
<!--[if IE 6]>
<script type="text/javascript" src="/TemplatePackage/js/B/pngfix.js"></script>
<script type="text/javascript" src="/TemplatePackage/js/B/blocks-ie6.js"></script>
<![endif]-->

<!--[if IE 7]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie7_fixes.css" />
<![endif]-->

<!--[if IE 8]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie8_fixes.css" />
<![endif]-->

<!--[if lte IE 8]>
<script type="text/javascript" src="/TemplatePackage/js/B/jquery.curvycorners.js"></script>
<![endif]-->
<style type="text/css" media="print">@import "../../TemplatePackage/css/B/print.css";</style>

<link rel="shortcut icon" href="../../TemplatePackage/images/home/favicon.ico" />
<link rel="home" href="../../index.html" title="Home" />

<!-- Begin Survey scripts -->
<script type="text/javascript" src="../../JScript/foresee/foresee-trigger.js"></script>
<script type="text/javascript" src="../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->


<!-- Local Topic Styles -->
<!-- InstanceBeginEditable name="local-css" -->
<style type="text/css" media="all">
@import "../local/B/css/local.css"/**/;
</style>
<!--[if IE]>
<script defer language="javascript" type="text/javascript">
		var cdcLeftNav = new CDC.LeftNav("nav-primary");
		cdcLeftNav.render();
</script>
<![endif]-->
<!--[if ! IE]><!-->
<script language="javascript" type="text/javascript">
$().ready(function(){
		
		var cdcLeftNav = new CDC.LeftNav("nav-primary", location.pathname, true, true);
		cdcLeftNav.render();

});
</script>
<!--<![endif]-->

<!-- InstanceEndEditable -->
</head>
<body id="undefined" class="secondTier">

<div id="skipmenu">
	<a href="6_0disinfection.html#searchBox" class="skippy" title="Skip to search">Skip directly to search</a>
	<a href="6_0disinfection.html#az" class="skippy" title="Skip to A to Z list">Skip directly to A to Z list</a>
	<a href="6_0disinfection.html#nav" class="skippy" title="Skip to navigation">Skip directly to navigation</a>
	<a href="6_0disinfection.html#content-main" class="skippy" title="Skip to content">Skip directly to site content</a>
	<a href="6_0disinfection.html#content-secondary" class="skippy" title="Skip to page options">Skip directly to page options</a>
</div>
<div id="wrapper">
	<div class="top"></div>
	<div id="wrapper-inner">
		<div id="branding">
			<span id="homeward"><a href="../../index.html" title="Return to the CDC Home Page">CDC Home</a></span>
<div id="branding-logo">
	<div id="branding-logoImage"><img src="../../TemplatePackage/images/cdcHeaderLogo.gif" width="470" height="47" alt="CDC 24/7: Saving Lives. Protecting People.&trade;" border="0" /><a href="../../index.html" title="CDC 24/7: Saving Lives. Protecting People.&trade;"><span>CDC 24/7: Saving Lives. Protecting People.&trade;</span></a></div>
	<div id="searchForm" class="searchResize"><a name="search"></a>
		<form id="searchCDC" method="get" action="https://search.cdc.gov/search">
			<fieldset>
				<div id="cdc-Query">
					<label for="searchBox" class="overlabel search">Search The CDC</label>
					<input id="searchBox" class="searchBox" name="query" maxlength="256" type="text" />
				</div>
				<div id="cdc-Submit">
					<!-- label for="searchButton" class="searchButton">Search Button</label -->
					<input id="searchButton" class="searchButton" src="../../TemplatePackage/images/home/search_button.gif" name="searchButton" alt="Search" type="image" />
					<input name="action" value="search" type="hidden" />
				</div>
				<input type="hidden" name="utf8" value="&#x2713;"/>
				<input type="hidden" name="affiliate" value="cdc-main"/>
			</fieldset>
		</form>
	</div>
</div>
<noscript>
<div class="noscript"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../Other/about_cdcgov.html" title="Browser requirements for CDC.gov">About CDC.gov</a>.</div>
</noscript>
<!--<div id="emergency-alert">
<h1></h1> 
<p></p>
<a href="#"></a>
</div>-->
			<div id="topic-title"><!-- InstanceBeginEditable name="topic-title" -->
			<h2><a href="../index.html">Healthcare Infection Control Practices Advisory Committee (HICPAC)</a></h2>
			<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="content">
			<div id="content-inner">
				
				<!-- ########## LEFT NAVIGATION STARTS HERE ########## -->
				<div id="nav-container"><!-- InstanceBeginEditable name="left-nav-include" -->
				<div id="nav">
  <h3><a href="../index.html">HICPAC</a></h3>
	<ul id="nav-primary">
    <li><a href="../about.html">About HICPAC</a></li>
    <li><a href="../roster.html">Member Roster</a></li>
    <li><a href="../charter.html">Charter</a> </li>
    <li><a href="../eCalendar.html">Event Calendar</a>
      <!--ul>
        <li><a href="/hicpac/agenda.html">Meeting Agenda</a></li>  
      </ul-->
    </li>
    <li><a href="../guidelineMethod/guidelineMethod.html">Methodology Guideline</a>
      <ul>
        <li><a href="../guidelineMethod/001_methods_background.html">Background</a></li>
        <li><a href="../guidelineMethod/002_methods_emergingNeeds.html">Strengthening HICPAC Guidelines to Address Emerging Needs</a></li>
        <li><a href="../guidelineMethod/003_methods_Organiz2AccomplishGoals.html">Organizing to Accomplish Our Goals</a> </li>
        <li><a href="../guidelineMethod/004_methods_guidelineDevelopment.html">Methods in Guideline Development</a></li>
        <li><a href="../guidelineMethod/005_methods_challengesOpportunities.html">Looking to Future Challenges and Opportunities</a></li>
        <li><a href="../guidelineMethod/007_methods_References.html">References</a></li>
        <li><a href="../guidelineMethod/008_methods_tables.html">Tables</a></li>
        <li><a href="../guidelineMethod/011_methods_figures.html">Figures</a></li>
      </ul>
    </li>
	<!--li><a href="/hicpac/projects_in_progress.html">Projects in Progress</a></li-->
	<li><a href="../pubs.html">Publications</a>
			<ul>
			  <li><a href="../BSI/BSI-guidelines-2011.html">2011 Guidelines for the Prevention of Intravascular Catheter-Related Infections</a>
		        <ul>
		          <li><a href="../BSI/toc-BSI-guidelines-2011.html">Table of Contents</a></li>
		          <li><a href="../BSI/01-BSI-guidelines-2011.html">Notice to Readers</a> </li>
		          <li><a href="../BSI/02-bsi-summary-of-recommendations-2011.html">Summary Of Recommendations</a> </li>
		          <li><a href="../BSI/03-bsi-summary-of-recommendations-2011.html">Patient Cleansing 
		            </a></li>
		          <li><a href="../BSI/04-bsi-background-info-2011.html">Background Information</a></li>
		          <li><a href="../BSI/05-bsi-background-info-2011.html">Maximal Sterile Barrier Precautions 
		            </a></li>
		          <li><a href="../BSI/06-bsi-background-info-2011.html">Antibiotic Lock Prophylaxis, Antimicrobial Catheter Flush and Catheter Lock Prophylaxis 
		            </a></li>
		          <li><a href="../BSI/07-bsi-background-info-2011.htmles-2011.html">Replacement of Administration Sets</a></li>
		          <li><a href="../BSI/bsi-table-1-2011.html">Table 1. Catheters used for venous and arterial access</a></li>
		          <li><a href="../BSI/13-references-BSI-guidelines-2011.html">References</a></li>
		          <li><a href="../BSI/11-appendix-B-BSI-guidelines-2011.html">Appendix B. Disclosure of financial interests or relationships</a></li>
		          <li><a href="../BSI/12-appendix-C-BSI-guidelines-2011.html">Appendix C. Summary of Recommendations</a></li>
	            </ul>
			  </li>
		      <li><a href="../norovirus/002_norovirus-toc.html">2011 Norovirus Guidelines
		        </a>
		        <ul>
		          <li><a href="../norovirus/003_norovirus-abbreviations.html">Abbreviations</a></li>
					   
					   <li><a href="../norovirus/001_norovirus.html">Acknowledgement</a></li>
					   <li><a href="../norovirus/004_norovirus-exec-summary.html">Executive Summary</a></li>
					   <li><a href="../norovirus/005_norovirus-summaryOrecs.html">Summary of Recommendations</a></li>
					   <li><a href="../norovirus/006_norovirus-implement-audit.html">Implementation and Audit</a> </li>
					   <li> <a href="../norovirus/007_norovirus-recs-further-research.html">Recommendations for Further Research					     </a></li>
					   <li><a href="../norovirus/008_norovirus-background.html">Background					     </a></li>
					   <li><a href="../norovirus/009_norovirus-scope.html">Scope and Purpose</a> </li>
					   <li><a href="../norovirus/010_norovirus-methods.html">Methods</a> </li>
					   <li><a href="../norovirus/011_norovirus-evidence-review.html">Evidence Review Question 1</a>				       </li>
                       <li><a href="../norovirus/012_norovirus-evidence-q2.html">Question 2</a></li>
                       <li><a href="../norovirus/013_norovirus-evidence-q3.html">Question 3</a></li>
                  <li><a href="../norovirus/norovirus-appendix-1.html">Appendix 1</a></li>
                       <li><a href="../norovirus/norovirus-appendix-1b.html">Appendix 1B</a> </li>
                       <li><a href="../norovirus/tables/evidence-Table1.html">Evidence, Grade &amp; Study Quality Assessment Tables</a></li>
                  <li><a href="../norovirus/norovirus-appendix-3.html">Appendix 3</a></li>
                       <li><a href="../norovirus/norovirus-appendix-4.html">Appendix 4</a></li>
                       <li><a href="../norovirus/norovirus-references.html">References</a></li>
		        </ul>
		      </li>
	          <li><a href="acknowledg.html">2008 Disinfection &amp; Sterilization Guideline</a>               
	            <ul>
	              <li><a href="toc.html">Table of Contents</a></li>
	              <li><a href="1_sumIntroMethTerms.html">Executive Summary</a> </li>
	              <li><a href="2_approach.html">Approach to Disinfection and Sterilization</a> 
	                  <ul>
	                    <li><a href="3_0disinfectEquipment.html">Disinfection of Healthcare Equipment</a></li>
                        <li><a href="3_1deLaparoArthro.html">Laparoscopes and Arthroscopes</a> </li>
                        <li><a href="3_2contaminatedDevices.html">Disinfection of HBV, HCV, HIV or TB-Contaminated Devices</a></li>
                        <li><a href="3_3inactivBioAgents.html">Inactivation of Bioterrorist Agents</a></li>
                        <li><a href="3_4surfaceDisinfection.html">Surface Disinfection</a></li>
                    </ul>
	              </li>
                  <li><a href="4_0efficacyDS.html">Factors Affecting The Efficacy Of Disinfection And Sterilization</a></li>
                  <li><a href="5_0cleaning.html">Cleaning</a></li>
                  <li><a href="6_0disinfection.html">Disinfection</a>
                    <ul>
                      <li><a href="7_0formaldehyde.html">Formaldehyde</a></li>
                      <li><a href="8_0Iodophors.html">Iodophors</a></li>
                      <li><a href="9_0PceticAcidHydroPoxide.html">Peracetic Acid and Hydrogen Peroxide</a></li>
                    </ul>
                  </li>
                  <li><a href="10_0MiscAgents.html">Miscellaneous Inactivating Agents</a></li>
                  <li><a href="11_0regulatory_Framework.html">Regulatory Framework for Disinfectants and Sterilants</a></li>
                  <li><a href="13_0Sterilization.html">Sterilization</a>
                      <ul>
	                      
                        <li><a href="13_02sterilization.html">Low-Temperature Sterilization Technologies</a></li>
		                          
                        <li><a href="13_06PeraceticAcidSterilization.html">Peracetic Acid Sterilization</a></li>
		                         
                        <li><a href="13_10otherSterilizationMethods.html">Other Sterilization Methods</a></li>
                        <li><a href="13_11sterilizingPractices.html">Sterilizing Practices</a></li>
                    </ul>
                  </li>
                  <li><a href="14_00ReuseMedicalDevices.html">Reuse of Single-Use Medical Devices</a></li>
                  <li><a href="17_00Recommendations.html">Recommendations for Disinfection and Sterilization in Health-Care Facilities</a></li>
                  <li><a href="18_00PerformanceIndicators.html">Performance Indicators</a></li>
                  <li><a href="19_00glossary.html">Glossary</a></li>
                  <li><a href="table_1.html">Tables &amp; Figure</a>
                    <ul>
                      <li><a href="table_2.html">Table 2, 3</a></li>
                      <li><a href="fig_1.html">Figure 1</a></li>
                      <li><a href="table_4.html">Table 4</a></li>
                      <li><a href="table_5.html">Table 5</a></li>
                      <li><a href="table_6.html">Table 6</a></li>
                      <li><a href="table_7.html">Table 7, 8, 9</a></li>
                      <li><a href="table_10.html">Table 10, 11, 12</a></li>
                    </ul>
                  </li>
                  <li><a href="20_00reference.html">References</a></li>
                </ul>
              </li>
	          <li><a href="../2007IP/2007isolationPrecautions.html">Guideline for Isolation Precautions 2007</a>
				  <ul>
                        <li><a href="../2007IP/2007ip_ExecSummary.html">Executive Summary</a></li>
                        <li> <a href="../2007IP/2007ip_part1.html">Part I: Review of Scientific Data Regarding Transmission of Infectious Agents in Healthcare Settings</a></li>
                        <li><a href="../2007IP/2007ip_part2.html">Part II: Fundamental elements needed to prevent transmission of infectious agents in healthcare settings</a></li>
                        <li><a href="../2007IP/2007ip_part3.html">Part III: Precautions to Prevent Transmission of Infectious Agents</a></li>
                        <li><a href="../2007IP/2007ip_part4.html">Part IV: Recommendations</a></li>
                        <li><a href="../2007IP/2007ip_appendA.html">Appendix A</a></li>
                        <li><a href="../2007IP/2007ip_tables.html">Tables 1 - 5</a>
                          <ul>
                            <li><a href="../2007IP/2007ip_table2.html">Table 2</a></li>
                            <li><a href="../2007IP/2007ip_table3.html">Table 3</a></li>
                            <li><a href="../2007IP/2007ip_table4.html">Table 4</a></li>
                            <li><a href="../2007IP/2007ip_table5.html">Table 5</a></li>
                          </ul>
                        </li>
                        <li><a href="../2007IP/2007ip_fig.html">Figure. Example of Safe Donning and Removal of PPE</a></li>
                        <li><a href="../2007IP/2007ip_glossary.html">Glossary</a></li>
                        <li><a href="../2007IP/2007ip_reference.html">References</a></li>
                </ul>
			  </li>
			    
	            <li><a href="../cauti/001_cauti.html">2009 CAUTI Guideline</a>
	              <ul>
	                <li><a href="../cauti/002_cauti_toc.html">Table of Contents</a>
	                  <!--<ul><li><a href="/hicpac/Disinfection_Sterilization/1_sumIntroMethTerms-levi.html">test</a></li></ul>-->
                    </li>
                      <li><a href="../cauti/02_cauti2009_abbrev.html">Abbreviations</a></li>
                      <li><a href="../cauti/003_cauti2009_execSum.html">I. Executive Summary</a></li>
                      <li><a href="../cauti/002_cauti_sumORecom.html">II. Summary of Recommendations</a></li>
                      <li><a href="../cauti/003_ImplementAudit.html">III. Implementation and Audit</a></li>
                      <li><a href="../cauti/004_furtherResearch.html">IV. Recommendations for Further Research</a></li>
                      <li><a href="../cauti/005_background.html">V. Background</a></li>
                      <li><a href="../cauti/006_scopePurpose.html">VI. Scope and Purpose</a></li>
                      <li><a href="../cauti/007_methods.html">VII. Methods</a></li>
                      <li><a href="../cauti/008_evidenceReview.html">VIII. Evidence Review</a></li>
                      <li><a href="../cauti/009_cauti2009_References.html">References</a></li>
                      <li><a href="../cauti/010_cauti2009_figs.html">Figures</a></li>
		          </ul>
              </li>
              
              <li><a href="../CAUTI_fastFacts.html">CAUTI Guideline Fast Facts</a></li>
              <li><a href="../uti_saint_video.html">Podcast: Dr. Sanjay Saint discusses CAUTIs</a></li>
              <li><a href="../mdro/mdro_0.html">Management of MDRO's in Healthcare Settings</a>
	          <ul>
	            <li><a href="../mdro/mdro_toc.html">Table of Contents</a></li>
	            <li><a href="../mdro/mdro_1.html">Introduction</a></li>
	            <li><a href="../mdro/mdro_2.html">Background</a></li>
	            <li><a href="../mdro/mdro_3.html">Epidemiology of MDROs</a></li>
	            <li><a href="../mdro/mdro_4.html">MDRO Prevention and Control</a></li>
	            <li><a href="../mdro/mdro_4_1.html">Discussion</a></li>
	            <li><a href="../mdro/mdro_5.html">Prevention of transmission of Multidrug Resistant Organisms </a></li>
	            <li><a href="../mdro/mdro_table1.html">Tables 1-2</a></li>
	            <li><a href="../mdro/mdro_table3.html">Table 3</a> </li>
	            <li><a href="../mdro/mdro_glossary.html">Glossary - Multidrug-Resistant Organisms</a></li>
	            <li><a href="../mdro/mdro_reference.html">References</a></li>
              </ul>
	        </li>
	        <li><a href="../pubReportGuide/publicReportingHAI.html">Guidance on Public Reporting of HAIs 2003</a>
			      <ul>
			        <li><a href="../pubReportGuide/prg_tbl1.html">Table 1</a></li>
		            <li><a href="../pubReportGuide/prg_tbl2.html">Table 2</a></li>
                    <li><a href="../pubReportGuide/prHAI_reference.html">Reference</a></li>
	              </ul>
		      </li>
            <li><a href="../SSI/001_SSI.html">Guideline for Prevention of Surgical Site Infection, 1999 </a>
              <ul>
                <li><a href="../SSI/toc_SSI.html"> Table of contents</a></li>
                
                <li><a href="../SSI/002_SSI.html">Surgical Site Infection (SSI): An Overview</a></li>
                <li><a href="../SSI/003_SSI.html">Microbiology</a></li>
                <li><a href="../SSI/004_SSI.html"> Operative characteristics: Preoperative issues                                 </a></li>
                <li><a href="../SSI/005_SSI.html">Operative characteristics: Intraoperative issues 
                                 </a></li>
                <li><a href="../SSI/006_SSI.html">SSI Surveillance </a></li>
                <li><a href="../SSI/007_SSI.html">Recommendations for Prevention of SSI</a></li>
                <li><a href="../SSI/ref-SSI.html">References </a></li>
                <li><a href="../SSI/figure-SSI.html">Figure</a></li>
                <li><a href="../SSI/table1-SSI.html">Table 1</a></li>
                <li><a href="../SSI/table2-SSI.html">Table 2</a></li>
                <li><a href="../SSI/table3-SSI.html">Table 3</a></li>
                <li><a href="../SSI/table4-SSI.html">Table 4</a></li>
                <li><a href="../SSI/table5-SSI.html">Table 5</a></li>
                <li><a href="../SSI/table6-SSI.html">Table 6</a></li>
                <li><a href="../SSI/table7-8-9-10-SSI.html">Table 7-8-9-10</a></li>
              </ul>
            </li>
            <li><a href="../Pubs/Antibiotic-Stewardship-Statement.html">Antibiotic Stewardship Statement for Antibiotic Guidelines, 2016</a></li>
      </ul>
	  </li>
       
	<li><a href="../presentations.html">Proceedings &amp; Presentations</a>
	  <!--ul>
	    <li><a href="/hicpac/transcript-07-23.html">July 09 - Interim Guidance for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
        <li><a href="/hicpac/h1n12009.html">Summary of Recommendations for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
	  </ul-->
	</li>
   
    <!--li><a href="/hicpac/registration.html">HICPAC Online Registration</a></li-->
    <li><a href="../contact.html">Contact HICPAC</a></li>
  </ul>
</div>
<div class="bottom"></div>

				
				<!-- InstanceEndEditable -->
				</div>
				
				<!-- ########## BREADCRUMBS START HERE ########## -->
				<!-- InstanceBeginEditable name="breadcrumbs" -->
			<div id="breadBox">
	<ul id="breadcrumbs">
		<li style="display:none;"></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
				<div id="content-main">
					<div class="main-inner">
						
						<!-- InstanceBeginEditable name="content-main" -->
					 <h1>Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008</h1>
					
                      
                       
  
  
   <div id="onthispage">
  <div class="rounders grey bulleted-links">
  <div class="inner">
  <div class="t"></div>
  
<h4>On this Page</h4>
  <div class="subc">
  <ul>
  <li><a href="6_0disinfection.html#a1">Chemical Disinfectants</a> </li>
   <li><a href="6_0disinfection.html#a1">Alcohol</a> </li>
      <li><a href="6_0disinfection.html#a2">Chlorine and Chlorine Compounds</a></li>
</ul>
  </div>
  </div>
  
<div class="b">
  <div></div>
  </div>
  </div>
                      </div>
					
	                 <p><a href="https://www.cdc.gov/hicpac/pdf/guidelines/Disinfection_Nov_2008.pdf" >Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008 [PDF - 948 KB]</a></p>
	                  
	                  
<h2>Disinfection</h2>
<p>Many disinfectants are used alone or in combinations  (e.g., hydrogen peroxide and peracetic acid) in the health-care setting. These  include alcohols, chlorine and chlorine compounds, formaldehyde,  glutaraldehyde, <em>ortho</em>-phthalaldehyde,  hydrogen peroxide, iodophors, peracetic acid, phenolics, and quaternary  ammonium compounds. Commercial formulations based on these chemicals are considered  unique products and must be registered with EPA or cleared by FDA. In most  instances, a given product is designed for a specific purpose and is to be used  in a certain manner. Therefore, users should read labels carefully to ensure  the correct product is selected for the intended use and applied efficiently.</p>
<p> Disinfectants are not  interchangeable, and incorrect concentrations and inappropriate disinfectants  can result in excessive costs. Because occupational diseases among cleaning  personnel have been associated with use of several disinfectants (e.g.,  formaldehyde, glutaraldehyde, and chlorine), precautions (e.g., gloves and  proper ventilation) should be used to minimize exposure <sup>318, 480, 481</sup>.  Asthma and  reactive airway disease can occur in sensitized persons exposed to any airborne  chemical, including germicides. Clinically important asthma can occur at levels  below ceiling levels regulated by OSHA or recommended by NIOSH. The preferred  method of control is elimination of the chemical (through engineering controls or  substitution) or relocation of the worker.</p>
<p>The following overview of the performance characteristics  of each provides users with sufficient information to select an appropriate  disinfectant for any item and use it in the most efficient way.</p>
 
                     
                   
 
                   
                      <p><a name="a1" id="a1"></a></p>
              <p class="topOPage"><a href="6_0disinfection.html#">Top of Page</a></p> 
                      
                    
              
<h2>Chemical Disinfectants</h2>
<h3>Alcohol</h3>

<p><strong><em>Overview</em>. </strong> In the healthcare setting, &quot;alcohol&quot; refers to two  water-soluble chemical compounds—ethyl alcohol and isopropyl alcohol—that have  generally underrated germicidal characteristics <sup>482</sup>.  FDA has not cleared any liquid chemical sterilant or  high-level disinfectant with alcohol as the main active ingredient. These  alcohols are rapidly bactericidal rather than bacteriostatic against vegetative  forms of bacteria; they also are tuberculocidal, fungicidal, and virucidal but  do not destroy bacterial spores. Their cidal activity drops sharply when  diluted below 50% concentration, and the optimum bactericidal concentration is  60%&ndash;90% solutions in water (volume/volume) <sup>483,  484</sup>.  </p>
<a name="1a" id="1a"></a>
<p>
<strong><em>Mode of Action</em></strong><strong>. </strong> The most feasible explanation for the  antimicrobial action of alcohol is denaturation of proteins.  This mechanism is supported by the  observation that absolute ethyl alcohol, a dehydrating agent, is less  bactericidal than mixtures of alcohol and water because proteins are denatured  more quickly in the presence of water <sup>484, 485</sup>.  Protein  denaturation also is consistent with observations that alcohol destroys the  dehydrogenases of <em>Escherichia coli</em> <sup>486</sup>, and that ethyl alcohol increases the lag phase  of <em>Enterobacter aerogenes</em> <sup>487</sup> and that the lag phase effect could be  reversed by adding certain amino acids. The bacteriostatic action was believed  caused by inhibition of the production of metabolites essential for rapid cell  division.</p>

<a name="1b" id="1b"></a>
<p> <strong><em>Microbicidal Activity</em>.</strong>  Methyl alcohol (methanol) has the weakest  bactericidal action of the alcohols and thus seldom is used in healthcare <sup>488</sup>.  The  bactericidal activity of various concentrations of ethyl alcohol (ethanol) was  examined against a variety of microorganisms in exposure periods ranging from  10 seconds to 1 hour <sup>483</sup>.  <em>Pseudomonas aeruginosa</em> was  killed in 10 seconds by all concentrations of ethanol from 30% to 100% (v/v),  and <em>Serratia marcescens, E, coli</em> and <em>Salmonella typhosa</em> were killed in 10  seconds by all concentrations of ethanol from 40% to 100%. The gram-positive  organisms <em>Staphylococcus aureus</em> and <em>Streptococcus</em> <em>pyogenes</em> were slightly more resistant, being killed in 10 seconds  by ethyl alcohol concentrations of 60%&ndash;95%. Isopropyl alcohol (isopropanol) was  slightly more bactericidal than ethyl alcohol for <em>E. coli</em> and <em>S. aureus </em> <sup>489</sup><em>.</em></p>
<p>Ethyl alcohol, at concentrations of 60%&ndash;80%,  is a potent virucidal agent inactivating all of the lipophilic viruses (e.g.,  herpes, vaccinia, and influenza virus) and many hydrophilic viruses (e.g.,  adenovirus, enterovirus, rhinovirus, and rotaviruses but not hepatitis A virus  (HAV) 58 or  poliovirus) <sup>49</sup>.  Isopropyl alcohol is not active against the  nonlipid enteroviruses but is fully active against the lipid viruses <sup>72</sup>.  Studies also have demonstrated the ability of  ethyl and isopropyl alcohol to inactivate the hepatitis B virus(HBV) <sup>224, 225</sup> and  the herpes virus, <sup>490</sup> and  ethyl alcohol to inactivate human immunodeficiency virus (HIV) <sup>227</sup>,  rotavirus, echovirus, and astrovirus <sup>491</sup>.</p>
<p>In tests of the effect of ethyl alcohol against <em>M. tuberculosis</em>, 95% ethanol killed the  tubercle bacilli in sputum or water suspension within 15 seconds <sup>492</sup>.  In 1964, Spaulding stated that alcohols were the  germicide of choice for tuberculocidal activity, and they should be the  standard by which all other tuberculocides are compared. For example, he  compared the tuberculocidal activity of iodophor (450 
  ppm), a  substituted phenol (3%), and isopropanol (70%/volume) using the mucin-loop test  (10<sup>6</sup> <em>M. tuberculosis</em> per  loop) and determined the contact times needed for complete destruction were  120&ndash;180 minutes, 45&ndash;60 minutes, and 5 minutes, respectively. The mucin-loop  test is a severe test developed to produce long survival times. Thus, these  figures should not be extrapolated to the exposure times needed when these  germicides are used on medical or surgical material <sup>482</sup>.</p>
<p> Ethyl  alcohol (70%) was the most effective concentration for killing the tissue phase  of <em>Cryptococcus neoformans</em>, <em>Blastomyces dermatitidis</em>, <em>Coccidioides immitis</em>, and <em>Histoplasma capsulatum</em> and the culture  phases of the latter three organisms aerosolized onto various surfaces. The  culture phase was more resistant to the action of ethyl alcohol and required  about 20 minutes to disinfect the contaminated surface, compared with &lt;1  minute for the tissue phase <sup>493, 494</sup>.</p>
<p> Isopropyl  alcohol (20%) is effective in killing the cysts of <em>Acanthamoeba</em> <em>culbertsoni </em>(<em>560</em>) as are chlorhexidine, hydrogen  peroxide, and thimerosal <sup>496</sup>. </p>

<a name="1c" id="1c"></a>

<p><strong><em>Uses</em>. </strong> Alcohols are not recommended for  sterilizing medical and surgical materials principally because they lack  sporicidal action and they cannot penetrate protein-rich materials. Fatal  postoperative wound infections with <em>Clostridium</em> have occurred when alcohols were used to sterilize surgical instruments  contaminated with bacterial spores <sup>497</sup>.  Alcohols  have been used effectively to disinfect oral and rectal thermometers <sup>498, 499</sup>, hospital pagers <sup>500</sup>, scissors <sup>501</sup>, and stethoscopes <sup>502</sup>.  Alcohols  have been used to disinfect fiberoptic endoscopes <sup>503, 504</sup>  but failure  of this disinfectant have lead to infection <sup>280, 505</sup>.  Alcohol  towelettes have been used for years to disinfect small surfaces such as rubber  stoppers of multiple-dose medication vials or vaccine bottles.  Furthermore, alcohol occasionally  is used to disinfect external surfaces of equipment (e.g., stethoscopes,  ventilators, manual ventilation bags) <sup>506</sup>, CPR manikins <sup>507</sup>, ultrasound instruments <sup>508</sup> or medication preparation areas.  Two studies demonstrated the effectiveness of  70% isopropyl alcohol to disinfect reusable transducer heads in a controlled  environment <sup>509, 510</sup>.  In  contrast, three bloodstream infection outbreaks have been described when  alcohol was used to disinfect transducer heads in an intensive-care setting <sup>511</sup>.  </p>
<p>The documented shortcomings of alcohols on equipment are  that they damage the shellac mountings of lensed instruments, tend to swell and  harden rubber and certain plastic tubing after prolonged and repeated use, bleach  rubber and plastic tiles <sup>482</sup> and damage tonometer tips (by deterioration of the  glue) after the equivalent of 1 working year of routine use <sup>512</sup>.  Tonometer  biprisms soaked in 
  alcohol for 4 days developed rough front surfaces  that potentially could cause corneal damage; this appeared to be caused by  weakening of the cementing substances used to fabricate the biprisms <sup>513</sup>.  Corneal opacification has been reported when  tonometer tips were swabbed with alcohol immediately before measurement of  intraocular pressure <sup>514</sup>.  Alcohols are flammable and consequently must  be stored in a cool, well-ventilated area.   They  also evaporate rapidly, making extended exposure time difficult to achieve  unless the items are immersed.</p>

                      
                      <p class="topOPage"><a href="6_0disinfection.html#">Top of Page</a></p> 
                         
                       
                          <p><a name="a2" id="a2"></a></p>
                            

<h3>Chlorine and Chlorine Compounds</h3>

<p><strong><em>Overview</em></strong><strong>.</strong>  Hypochlorites,  the most widely used of the chlorine disinfectants, are available as liquid  (e.g., sodium hypochlorite) or solid (e.g., calcium hypochlorite). The most  prevalent chlorine products in the United States are aqueous solutions  of 5.25%&ndash;6.15% sodium hypochlorite (see glossary), usually called household  bleach. They have a broad spectrum of antimicrobial activity, do not leave  toxic residues, are unaffected by water hardness, are inexpensive and fast  acting 328, remove dried or fixed organisms and biofilms from  surfaces <sup>465</sup>, and have a low incidence of serious toxicity <sup>515-517</sup>.  Sodium  hypochlorite at the concentration used in household bleach (5.25-6.15%) can  produce ocular irritation or oropharyngeal, esophageal, and gastric burns <sup>318, 518-522</sup>.  Other disadvantages  of hypochlorites include corrosiveness to metals in high concentrations  (&gt;500 ppm), inactivation by organic matter, discoloring or &quot;bleaching&quot; of  fabrics, release of toxic chlorine gas when mixed with ammonia or acid (e.g.,  household cleaning agents) <sup>523-525</sup>, and relative stability <sup>327</sup>.  The  microbicidal activity of chlorine is attributed largely to undissociated  hypochlorous acid (HOCl). The dissociation of HOCI to the less microbicidal  form (hypochlorite ion OCl&macr;) depends on pH. The disinfecting  efficacy of chlorine decreases with an increase in pH that parallels the  conversion of undissociated HOCI to OCl&macr; <sup>329, 526</sup>.  A  potential hazard is production of the carcinogen bis(chloromethyl) ether when  hypochlorite solutions contact formaldehyde <sup>527</sup> and the production of the animal carcinogen  trihalomethane when hot water is hyperchlorinated 528.  After  reviewing environmental fate and ecologic data, EPA has determined the currently  registered uses of hypochlorites will not result in unreasonable adverse  effects to the environment <sup>529</sup>. </p>

<p>Alternative compounds that release chlorine and are used in the health-care setting include demand-release chlorine dioxide, sodium dichloroisocyanurate, and chloramine-T. The advantage of these compounds over the hypochlorites is that they retain chlorine longer and so exert a more prolonged bactericidal effect. Sodium dichloroisocyanurate tablets are stable, and for two reasons, the microbicidal activity of solutions prepared from sodium dichloroisocyanurate tablets might be greater than that of sodium hypochlorite solutions containing the same total available chlorine. First, with sodium dichloroisocyanurate, only 50% of the total available chlorine is free (HOCl and OCl&macr;), whereas the remainder is combined (monochloroisocyanurate or dichloroisocyanurate), and as free available chlorine is used up, the latter is released to restore the equilibrium. Second, solutions of sodium dichloroisocyanurate are acidic, whereas sodium hypochlorite solutions are alkaline, and the more microbicidal type of chlorine (HOCl) is believed to predominate <sup>530-533</sup>. Chlorine dioxide-based disinfectants are prepared fresh as required by mixing the two components (base solution [citric acid with preservatives and corrosion inhibitors] and the activator solution [sodium chlorite]). In vitro suspension tests showed that solutions containing about 140 ppm chlorine dioxide achieved a reduction factor exceeding 106 of S. aureus in 1 minute and of Bacillus atrophaeus spores in 2.5 minutes in the presence of 3 g/L bovine albumin. The potential for damaging equipment requires consideration because long-term use can damage the outer plastic coat of the insertion tube 534. In another study, chlorine dioxide solutions at either 600 ppm or 30 ppm killed Mycobacterium avium-intracellulare within 60 seconds after contact but contamination by organic material significantly affected the microbicidal properties535.</p>

<p>The microbicidal activity of a new disinfectant, &quot;superoxidized water,&quot; has been examined The concept of electrolyzing saline to create a disinfectant or antiseptics is appealing because the basic materials of saline and electricity are inexpensive and the end product (i.e., water) does not damage the environment. The main products of this water are hypochlorous acid (e.g., at a concentration of about 144 mg/L) and chlorine. As with any germicide, the antimicrobial activity of superoxidized water is strongly affected by the concentration of the active ingredient (available free chlorine) 536. One manufacturer generates the disinfectant at the point of use by passing a saline solution over coated titanium electrodes at 9 amps. The product generated has a pH of 5.0&ndash;6.5 and an oxidation-reduction potential (redox) of &gt;950 mV. Although superoxidized water is intended to be generated fresh at the point of use, when tested under clean conditions the disinfectant was effective within 5 minutes when 48 hours old 537. Unfortunately, the equipment required to produce the product can be expensive because parameters such as pH, current, and redox potential must be closely monitored. The solution is nontoxic to biologic tissues. Although the United Kingdom manufacturer claims the solution is noncorrosive and nondamaging to endoscopes and processing equipment, one flexible endoscope manufacturer (Olympus Key-Med, United Kingdom) has voided the warranty on the endoscopes if superoxidized water is used to disinfect them 538. As with any germicide formulation, the user should check with the device manufacturer for compatibility with the germicide. Additional studies are needed to determine whether this solution could be used as an alternative to other disinfectants or antiseptics for hand washing, skin antisepsis, room cleaning, or equipment disinfection (e.g., endoscopes, dialyzers) 400, 539, 540. In October 2002, the FDA cleared superoxidized water as a high-level disinfectant (FDA, personal communication, September 18, 2002).</p>

<p><strong>Mode of Action.</strong> The exact mechanism by which free chlorine destroys microorganisms has not been elucidated. Inactivation by chlorine can result from a number of factors: oxidation of sulfhydryl enzymes and amino acids; ring chlorination of amino acids; loss of intracellular contents; decreased uptake of nutrients; inhibition of protein synthesis; decreased oxygen uptake; oxidation of respiratory components; decreased adenosine triphosphate production; breaks in DNA; and depressed DNA synthesis 329, 347. The actual microbicidal mechanism of chlorine might involve a combination of these factors or the effect of chlorine on critical sites 347.</p>

<p><strong>Microbicidal Activity.</strong> Low concentrations of free available chlorine (e.g., HOCl, OCl-, and elemental chlorine-Cl2) have a biocidal effect on mycoplasma (25 ppm) and vegetative bacteria (&lt;5 ppm) in seconds in the absence of an organic load 329, 418. Higher concentrations (1,000 ppm) of chlorine are required to kill M. tuberculosis using the Association of Official Analytical Chemists (AOAC) tuberculocidal test 73. A concentration of 100 ppm will kill &ge;99.9% of B. atrophaeus spores within 5 minutes 541, 542 and destroy mycotic agents in &lt;1 hour 329. Acidified bleach and regular bleach (5,000 ppm chlorine) can inactivate 106 Clostridium difficile spores in &lt;10 minutes 262. One study reported that 25 different viruses were inactivated in 10 minutes with 200 ppm available chlorine 72. Several studies have demonstrated the effectiveness of diluted sodium hypochlorite and other disinfectants to inactivate HIV 61. Chlorine (500 ppm) showed inhibition of Candida after 30 seconds of exposure 54. In experiments using the AOAC Use-Dilution Method, 100 ppm of free chlorine killed 106&ndash;107 S. aureus, Salmonella choleraesuis, and P. aeruginosa in &lt;10 minutes 327. Because household bleach contains 5.25%&ndash;6.15% sodium hypochlorite, or 52,500&ndash;61,500 ppm available chlorine, a 1:1,000 dilution provides about 53&ndash;62 ppm available chlorine, and a 1:10 dilution of household bleach provides about 5250&ndash;6150 ppm.</p>

<p>Data are available for chlorine dioxide that support manufacturers' bactericidal, fungicidal, sporicidal, tuberculocidal, and virucidal label claims 543-546. A chlorine dioxide generator has been shown effective for decontaminating flexible endoscopes 534 but it is not currently FDA-cleared for use as a high-level disinfectant 85. Chlorine dioxide can be produced by mixing solutions, such as a solution of chlorine with a solution of sodium chlorite 329. In 1986, a chlorine dioxide product was voluntarily removed from the market when its use caused leakage of cellulose-based dialyzer membranes, which allowed bacteria to migrate from the dialysis fluid side of the dialyzer to the blood side 547.</p>

<p>Sodium dichloroisocyanurate at 2,500 ppm available chlorine is effective against bacteria in the presence of up to 20% plasma, compared with 10% plasma for sodium hypochlorite at 2,500 ppm 548.
&quot;Superoxidized water&quot; has been tested against bacteria, mycobacteria, viruses, fungi, and spores 537, 539, 549. Freshly generated superoxidized water is rapidly effective (&lt;2 minutes) in achieving a 5-log10 reduction of pathogenic microorganisms (i.e., M. tuberculosis, M. chelonae, poliovirus, HIV, multidrug-resistant S. aureus, E. coli, Candida albicans, Enterococcus faecalis, P. aeruginosa) in the absence of organic loading. However, the biocidal activity of this disinfectant decreased substantially in the presence of organic material (e.g., 5% horse serum) 537, 549, 550. No bacteria or viruses were detected on artificially contaminated endoscopes after a 5-minute exposure to superoxidized water 551 and HBV-DNA was not detected from any endoscope experimentally contaminated with HBV-positive mixed sera after a disinfectant exposure time of 7 minutes552.</p>

<p><strong>Uses.</strong> Hypochlorites are widely used in healthcare facilities in a variety of settings. 328 Inorganic chlorine solution is used for disinfecting tonometer heads 188 and for spot-disinfection of countertops and floors. A 1:10&ndash;1:100 dilution of 5.25%&ndash;6.15% sodium hypochlorite (i.e., household bleach) 22, 228, 553, 554 or an EPA-registered tuberculocidal disinfectant 17has been recommended for decontaminating blood spills. For small spills of blood (i.e., drops of blood) on noncritical surfaces, the area can be disinfected with a 1:100 dilution of 5.25%-6.15% sodium hypochlorite or an EPA-registered tuberculocidal disinfectant. Because hypochlorites and other germicides are substantially inactivated in the presence of blood 63, 548, 555, 556, large spills of blood require that the surface be cleaned before an EPA-registered disinfectant or a 1:10 (final concentration) solution of household bleach is applied 557. If a sharps injury is possible, the surface initially should be decontaminated 69, 318, then cleaned and disinfected (1:10 final concentration) 63. Extreme care always should be taken to prevent percutaneous injury. At least 500 ppm available chlorine for 10 minutes is recommended for decontaminating CPR training manikins 558. Full-strength bleach has been recommended for self-disinfection of needles and syringes used for illicit-drug injection when needle-exchange programs are not available. The difference in the recommended concentrations of bleach reflects the difficulty of cleaning the interior of needles and syringes and the use of needles and syringes for parenteral injection 559. Clinicians should not alter their use of chlorine on environmental surfaces on the basis of testing methodologies that do not simulate actual disinfection practices 560, 561. Other uses in healthcare include as an irrigating agent in endodontic treatment 562 and as a disinfectant for manikins, laundry, dental appliances, hydrotherapy tanks 23, 41, regulated medical waste before disposal 328, and the water distribution system in hemodialysis centers and hemodialysis machines 563.</p>

<p>Chlorine long has been used as the disinfectant in water treatment. Hyperchlorination of a Legionella-contaminated hospital water system 23 resulted in a dramatic decrease (from 30% to 1.5%) in the isolation of L. pneumophila from water outlets and a cessation of healthcare-associated Legionnaires' disease in an affected unit 528, 564. Water disinfection with monochloramine by municipal water-treatment plants substantially reduced the risk for healthcare&ndash;associated Legionnaires disease 565, 566. Chlorine dioxide also has been used to control Legionella in a hospital water supply. 567 Chloramine T 568 and hypochlorites 41 have been used to disinfect hydrotherapy equipment.</p>

<p>Hypochlorite solutions in tap water at a pH >8 stored at room temperature (23ºC) in closed, opaque plastic containers can lose up to 40%&ndash;50% of their free available chlorine level over 1 month. Thus, if a user wished to have a solution containing 500 ppm of available chlorine at day 30, he or she should prepare a solution containing 1,000 ppm of chlorine at time 0. Sodium hypochlorite solution does not decompose after 30 days when stored in a closed brown bottle <sup>327</sup>.</p>

<p>The use of powders, composed of a mixture of a chlorine-releasing agent with highly absorbent resin, for disinfecting spills of body fluids has been evaluated by laboratory tests and hospital ward trials. The inclusion of acrylic resin particles in formulations markedly increases the volume of fluid that can be soaked up because the resin can absorb 200&ndash;300 times its own weight of fluid, depending on the fluid consistency. When experimental formulations containing 1%, 5%, and 10% available chlorine were evaluated by a standardized surface test, those containing 10% demonstrated bactericidal activity. One problem with chlorine-releasing granules is that they can generate chlorine fumes when applied to urine <sup>569</sup>.</p>
           
                      
                      <p class="topOPage"><a href="6_0disinfection.html#">Top of Page</a></p>
           
                    
                    <div class="module rounders grey multiPage-horiz" id="tableOfContent">
  <div class="inner">
  <div class="t"></div>
  
<div class="hd">
  <h4><span><a href="5_0cleaning.html">Previous Page</a></span> 
    <span class="nextLink"><a href="7_0formaldehyde.html">Next Page</a></span></h4>
                </div>
                          <div class="bd"><span><a href="toc.html">Table of Contents</a></span></div>
                       </div>
  
<div class="b">
  <div></div>
  </div>
					
</div>                     
                       
					<!-- InstanceEndEditable -->
					<!-- /end .main-inner --></div>
					
					<div id="linkPolicy">&nbsp;</div>
				<!-- /end #content-main--></div>
				
			<!-- /end #content-inner --></div>
			
			<!-- ########## RIGHT COLUMN STARTS HERE ########## -->
			<div id="content-secondary">
				<div class="pageOptions">
					<div class="pageOptions-inner">
						<!-- If you're seeing this, the text-sizer include is depricated and the server-side-include reference should be removed from all pages -->
						<ul id="services" class="services">
							<li class="print"><a href="javascript:window.print();" title="Print page.">Print page</a></li>
						</ul>
						<!-- InstanceBeginEditable name="local-options" -->
                        
                        <ul class="services top-divide">
						  <li class="pdf"><a class="noDecoration" href="https://www.cdc.gov/hicpac/pdf/Disinfection_Sterilization/Pages38_42Disinfection_Nov_2008.pdf" title="PDF – 101 KB">Download page</a></li>
					    </ul>
					
					<!-- InstanceEndEditable -->
						<!-- InstanceBeginEditable name="languages" -->
					 
				<!-- InstanceEndEditable -->
					</div>
				</div>
				
				
				<!-- InstanceBeginEditable name="gov-delivery" -->
			
			<!-- InstanceEndEditable -->
				<!-- InstanceBeginEditable name="contact-info" -->
			<div id="contact-info">
	<h5>Contact Us:</h5>
	<ul class="noBullet">
		<li class="mail">Centers for Disease Control and Prevention<br />
		1600 Clifton Rd<br />
		Atlanta, GA 30333</li>
		<li class="phone">800-CDC-INFO<br />
		(800-232-4636)<br />
		TTY: (888) 232-6348</li>
		<li><a href="../../cdc-info/requestform.html">Contact CDC&ndash;INFO</a></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
			<!-- /end #content-secondary --></div>
			
		<!-- /end #content --></div>
		
		<div class="preFoot">
			<div id="plugin-legend">
			<h3>File Formats Help:</h3>
			<ul>
				<li class="plugin-pdf"><a href="../../Other/plugins/index.html#pdf"><img src="../../TemplatePackage/images/icon_pdf.gif" alt="Adobe PDF file" /></a></li>
				<li class="plugin-word"><a href="../../Other/plugins/index.html#doc"><img src="../../TemplatePackage/images/icon_word.gif" alt="Microsoft Word file" /></a></li>
				<li class="plugin-excel"><a href="../../Other/plugins/index.html#xls"><img src="../../TemplatePackage/images/icon_excel.gif" alt="Microsoft Excel file" /></a></li>
				<li class="plugin-ppt"><a href="../../Other/plugins/index.html#ppt"><img src="../../TemplatePackage/images/icon_ppt.gif" alt="Microsoft PowerPoint file" /></a></li>
				<li class="plugin-wmv"><a href="../../Other/plugins/index.html#wmv"><img src="../../TemplatePackage/images/icon_wmv.gif" alt="Audio/Video file" /></a></li>
				<li class="plugin-zip"><a href="../../Other/plugins/index.html#zip"><img src="../../TemplatePackage/images/icon_zip.gif" alt="Zip Archive file" /></a></li>
				<li class="plugin-real"><a href="../../Other/plugins/index.html#ram"><img src="../../TemplatePackage/images/icon_real.gif" alt="RealPlayer file" /></a></li>
				<li class="plugin-qt"><a href="../../Other/plugins/index.html#qt"><img src="../../TemplatePackage/images/icon_qt.gif" alt="Apple Quicktime file" /></a></li>
			</ul>
			<p><a href="../../Other/plugins/index.html"><span class="tp-label">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</span>&nbsp;<img src="../../TemplatePackage/images/btn_dblArrows.gif" alt="double arrows." /></a></p>
		</div>
			<div class="pageOptions-horizontal">
				<ul class="services">
					<li class="print"><a href="javascript:window.print();">Print</a></li>

					<!-- InstanceBeginEditable name="local-options-horizontal" -->
				
				<!-- InstanceEndEditable -->
				</ul>
			</div>
			<div id="datestamp"><!-- InstanceBeginEditable name="date-stamp" -->
			<ul>
				<li class="last-reviewed">Page last reviewed: <span>December 29, 2009</span></li>
				<li class="last-updated">Page last updated: <span>December 29, 2009</span></li>
				 <li class="content-source">Content source: <a href="../../index.html">Centers for Disease Control and Prevention</a><br /> <a href="../../ncezid.1.html">National Center for Emerging and Zoonotic Infectious Diseases (NCEZID)</a><br /> <a href="../../ncezid/dhqp/index.html">Division of Healthcare Quality Promotion (DHQP)</a></li>

			</ul>
		<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="siteinfo">
	<div id="siteinfo-nav">
		<ul class="menu">
			<li><a href="../../index.html">Home</a></li>
			<li><a href="../../az/a.html">A-Z Index</a></li>
			<li><a href="../../Other/policies.html">Policies</a></li>
			<li><a href="../../Other/about_cdcgov.html">Using this Site</a></li>
			<li><a href="../../Other/link.html">Link to Us</a></li>
			<li class="last-child"><a href="../../contact.1.html">Contact CDC</a></li>
		</ul>
	</div>
	<div id="siteinfo-credits">
		<div id="siteinfo-logos"><a href="https://www.usa.gov//"><img id="logo_usagov" src="../../TemplatePackage/images/logo_usagov.gif" alt="USA.gov: The U.S. Government's Official Web Portal" width="188" height="55" border="0" /></a><a href="https://www.hhs.gov/"><img id="logo_dhhs" src="../../TemplatePackage/images/logo_dhhs.gif" alt="Department of Health and Human Services" width="61" height="55" border="0" /></a></div>
		<address>Centers for Disease Control and Prevention &nbsp; 1600 Clifton Road Atlanta, GA 30329-4027, USA<br />
		800-CDC-INFO (800-232-4636)	TTY: (888) 232-6348 - <a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx">Contact CDC&ndash;INFO</a></address>
	</div>
</div>

<!--include virtual="/TemplatePackage/3.0/includes/interstitialModal.html" -->
		
		<div id="AZlist-container"><a name="az"></a>
	<span>A-Z Index</span>
	<ol class="AZlist">
		<li><a href="../../az/a.html">A</a></li>
		<li><a href="../../az/b.html">B</a></li>
		<li><a href="../../az/c.html">C</a></li>
		<li><a href="../../az/d.html">D</a></li>
		<li><a href="../../az/e.html">E</a></li>
		<li><a href="../../az/f.html">F</a></li>
		<li><a href="../../az/g.html">G</a></li>
		<li><a href="../../az/h.html">H</a></li>
		<li><a href="../../az/i.html">I</a></li>
		<li><a href="../../az/j.html">J</a></li>
		<li><a href="../../az/k.html">K</a></li>
		<li><a href="../../az/l.html">L</a></li>
		<li><a href="../../az/m.html">M</a></li>
		<li><a href="../../az/n.html">N</a></li>
		<li><a href="../../az/o.html">O</a></li>
		<li><a href="../../az/p.html">P</a></li>
		<li><a href="../../az/q.html">Q</a></li>
		<li><a href="../../az/r.html">R</a></li>
		<li><a href="../../az/s.html">S</a></li>
		<li><a href="../../az/t.html">T</a></li>
		<li><a href="../../az/u.html">U</a></li>
		<li><a href="../../az/v.html">V</a></li>
		<li><a href="../../az/w.html">W</a></li>
		<li><a href="../../az/x.html">X</a></li>
		<li><a href="../../az/y.html">Y</a></li>
		<li><a href="../../az/z.html">Z</a></li>
		<li><a href="../../az/0.html">#</a></li>
	</ol>
</div>

	<!-- /end #wrapper-inner --></div>
	
<!-- /end #wrapper --></div>

<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- SiteCatalyst code version: H.21. -->
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/topic_levels.js"></script>
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script language="JavaScript" type="text/javascript">

<!-- InstanceBeginEditable name="metrics" -->
s.pageName=document.title;
s.channel="HICPAC";

siteCatalyst.setLevel1("NCEZID"); 
siteCatalyst.setLevel2("DHQP"); 
siteCatalyst.setLevel3("Healthcare Infection Control Practices Advisory Committee"); 
<!-- InstanceEndEditable -->
s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();if(s_code)document.write(s_code);//--></script>
<script language="JavaScript" type="text/javascript"><!--
if(navigator.appVersion.indexOf('MSIE')>=0)document.write(unescape('%3C')+'\!-'+'-');
//--></script><noscript><a href="http://www.omniture.com" title="Web Analytics"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" border="0" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->



</body>
<!-- InstanceEnd --></html>
