
<!DOCTYPE html>
<!--[if lt IE 8]>      <html class="no-js nav theme-green lt-ie10 lt-ie9 lt-ie8  " lang="en-us"> <![endif]-->
<!--[if IE 8]>         <html class="no-js nav theme-green lt-ie10 lt-ie9  " lang="en-us"> <![endif]-->
<!--[if IE 9]>         <html class="no-js nav theme-green lt-ie10  " lang="en-us"> <![endif]-->
<!--[if !IE]><!-->     <html class="no-js nav theme-green  " lang="en-us" > <!--<![endif]-->	
    <head>
        <meta charset="utf-8" />
                <title>Water Use in Hemodialysis


| Other Uses of Water | Healthy Water | CDC

</title>
        		
        <meta name="description" content="Education and information about water use in hemodialysis, including the importance of maintaining dialysis water quality and ensuring clean dialysate by utilizing water treatment processes. Includes recommendations for dialysis water quality and dialysate with guidelines for environmental infection control in health care facilities." />        <meta name="keywords" content="hemodialysis, dialysis water quality, dialysate, environmental infection control, Recommendations for Dialysis Water Quality and Dialysate, safe water, CDC, Centers for Disease Control and Prevention" />		<meta name="viewport" content="width=device-width, initial-scale=1" />
		        <link rel="apple-touch-icon-precomposed" sizes="144x144" href="../../../TemplatePackage/3.0/images/cdc-touch-icon-144x144.png" />
        <link rel="apple-touch-icon-precomposed" sizes="114x114" href="../../../TemplatePackage/3.0/images/cdc-touch-icon-114x114.png" />
        <link rel="apple-touch-icon-precomposed" sizes="72x72" href="../../../TemplatePackage/3.0/images/cdc-touch-icon-72x72.png" />
        <link rel="apple-touch-icon-precomposed" href="../../../TemplatePackage/3.0/images/cdc-touch-icon-57x57.png" />
        <link rel="shortcut icon" href="../../../TemplatePackage/3.0/images/favicon.ico" />	
		
		<meta name="robots" content="index,follow" />
		<meta property="cdc:template_version" content="3.0" />
		<meta property="cdc:content-id" content="1150741"/>
		<meta property="cdc:revision-id" content="1"/>
				<link rel="canonical" href="http://www.cdc.gov/healthywater/other/medical/hemodialysis.html"/>
				<!-- Internal Release Version # 3.7.2 -->
                			<link rel="stylesheet" href="../../../TemplatePackage/3.0/css/lib/bootstrap24.css" />
	<link rel="stylesheet" href="../../../TemplatePackage/3.0/css/app.css@3.2.1.7.css" />
	<!--[if gt IE 9]><!--><!--<![endif]-->
	<!--[if IE 7]>
		<link rel="stylesheet" href="/TemplatePackage/3.0/css/lib/font-awesome-ie7.css" />
	<![endif]-->
	<!--[if lt IE 9]>
		<link rel="stylesheet" href="/TemplatePackage/3.0/css/ie.css" />
	<![endif]-->
	<link rel="stylesheet" media="print" href="../../../TemplatePackage/3.0/css/print.css@3.2.1.7.css" />
	<script src="../../../TemplatePackage/3.0/js/libs/modernizr-latest.js"></script>
	<script>
		if(!Date.now){Date.now=function now(){return new Date().getTime()}}
		var page_timing = page_timing || {};
		page_timing.page_start = Date.now();
		function $$(e){if(window.$){e()}else{setTimeout(function(){$$(e)},50)}}
		// (function(){function e(e,t){var n=e.length;while(n--){if(e[n].indexOf(t)>-1){return e[n]}}return false}var t=e(document.getElementsByTagName("html")[0].className.split(" "),"theme-");if(t){var n=document.createElement("link");n.rel="stylesheet";n.type="text/css";n.media="screen";n.href="/TemplatePackage/3.0/css/themes/"+t+".css";document.getElementsByTagName("head")[0].appendChild(n)}})();

		var settings = {}, addthis = null;
	</script>

	<meta name="application-name" content="CDC.gov"/>
	<meta property="cdc:template_version" content="3.2.1.7" />
	<meta name="msapplication-TileColor" content="#0061aa" />
	<meta name="msapplication-square70x70logo" content="/TemplatePackage/3.0/images/Win8_tile_70x70.png" />
	<meta name="msapplication-square150x150logo" content="/TemplatePackage/3.0/images/Win8_tile_150x150.png" />
	<meta name="msapplication-wide310x150logo" content="/TemplatePackage/3.0/images/Win8_tile_310x150.png" />
	<meta name="msapplication-square310x310logo" content="/TemplatePackage/3.0/images/Win8_tile_310x310.png" />
	<meta name="viewport" content="width=device-width,initial-scale=1,shrink-to-fit=no">		        



                		    </head>
    <body>
				



				<div id="skipmenu">
	<a href="hemodialysis.html#searchTarget" class="skippy">Skip directly to search</a>
	<a href="hemodialysis.html#azTab" class="skippy">Skip directly to A to Z list</a>
	<a href="hemodialysis.html#nav-container" class="skippy">Skip directly to navigation</a>
	<a href="hemodialysis.html#share-bar" class="skippy">Skip directly to page options</a>
	<a href="hemodialysis.html#contentArea" class="skippy">Skip directly to site content</a>
</div>		    	<div id="wrapper">
    		
<!-- references to this removed intentionally -->
    		<header id="header">
    			<div class="container">
                    <div class="row">
                    	<div id="logo" class="span14">
                    		<!--iPad touch response and 508 voice reader issue currently under investigation -->
<a href="../../../index.html" title="Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People">
	<img src="../../../TemplatePackage/3.0/images/masthead_subpage.svg" alt="Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People" class="hidden-one" />
	<img src="../../../TemplatePackage/3.0/images/masthead_1-col.svg" alt="Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People" class="visible-one" />
</a>

<!-- IOS9 iPad bug work around - make sure screen readers have a readable version of the logo to read
<a class="tp-sr-only" href="https://www.cdc.gov">Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People</a>
 -->
                    	</div>
                    	<!-- search -->
                    	<div id="searchArea" class="span10 hidden-one hidden-two">							
							
<div class="hidden"><a href="hemodialysis.html#" name="searchTarget">Start of Search Controls</a></div>
<form class="searchForm" method="get" action="https://search.cdc.gov/search">
	<fieldset class="search-form-wrapper ">
		<legend>Search Form Controls</legend>
		<div class="search-form-checkbox">
			<label class="subset"><input type="checkbox" name="subset" checked="checked" value="">Search The CDC</label>
		</div>
		<div class="search-input-wrapper">
			<div class="search-buttons">
				<button class="btn-clear"><span class="sprite-14-close">Cancel</span></button>
				<button class="btn-submit"><span class="sprite-14-search-black">Submit</span></button>
				<input type="submit" value="Submit" style="display:none; visibility:hidden;" /> 
			</div>
			<div class="search-input">
				<label><input type="text" placeholder="SEARCH" name="query" /><span class="hidden">Search The CDC</span></label>
			</div>
		</div>
		<input type="hidden" name="utf8" value="&#x2713;" />
					<input type="hidden" name="affiliate" value="cdc-main" />
			</fieldset>
</form>							<div class="a2z-button pull-right hidden-one hidden-two"><a href="hemodialysis.html#" id="azTab">CDC A-Z Index <span class="icon-angle-down"></span></a></div>
                    	</div>
                    </div>
                    	<div class="hidden-three hidden-four" id="mobile-menu">
		<ul>
			<li id="vp1-menu-button" class="border-bottom-white"><a href="hemodialysis.html#" id="menu-nav"><span class="sprite-16-menu"></span>MENU</a></li>
			<li id="vp1-a2z-button" class="border-bottom-white"><a href="hemodialysis.html#" id="menu-az">CDC A-Z</a></li>
			<li id="vp1-search-button" class="border-bottom-white"><a href="hemodialysis.html#" id="menu-search"><span class="sprite-16-search-white"></span>SEARCH</a></li>
		</ul>
	</div>
<script>if (typeof page_timing !== 'undefined') { page_timing.menu_load = Date.now(); }</script>
                    <div class="a2z-bar hide">
                    	<div>
	<ul>
		<li><a href="../../../az/a.html">A</a></li>
		<li><a href="../../../az/b.html">B</a></li>
		<li><a href="../../../az/c.html">C</a></li>
		<li><a href="../../../az/d.html">D</a></li>
		<li><a href="../../../az/e.html">E</a></li>
		<li><a href="../../../az/f.html">F</a></li>
		<li><a href="../../../az/g.html">G</a></li>
		<li><a href="../../../az/h.html">H</a></li>
		<li><a href="../../../az/i.html">I</a></li>
		<li><a href="../../../az/j.html">J</a></li>
		<li><a href="../../../az/k.html">K</a></li>
		<li><a href="../../../az/l.html">L</a></li>
		<li><a href="../../../az/m.html">M</a></li>
		<li><a href="../../../az/n.html">N</a></li>
		<li><a href="../../../az/o.html">O</a></li>
		<li><a href="../../../az/p.html">P</a></li>
		<li><a href="../../../az/q.html">Q</a></li>
		<li><a href="../../../az/r.html">R</a></li>
		<li><a href="../../../az/s.html">S</a></li>
		<li><a href="../../../az/t.html">T</a></li>
		<li><a href="../../../az/u.html">U</a></li>
		<li><a href="../../../az/v.html">V</a></li>
		<li><a href="../../../az/w.html">W</a></li>
		<li><a href="../../../az/x.html">X</a></li>
		<li><a href="../../../az/y.html">Y</a></li>
		<li><a href="../../../az/z.html">Z</a></li>
		<li><a href="../../../az/0.html">#</a></li>
	</ul>
</div>
<script>if (typeof page_timing !== 'undefined') { page_timing.a2z_load = Date.now(); }</script>                    </div>
                    <div id="searchArea-two-column" class="span24 searchbar hide hidden-three hidden-four">
						  
<div class="hidden"><a href="hemodialysis.html#" name="searchTarget">Start of Search Controls</a></div>
<form class="searchForm" method="get" action="https://search.cdc.gov/search">
	<fieldset class="search-form-wrapper ">
		<legend>Search Form Controls</legend>
		<div class="search-form-checkbox">
			<label class="subset"><input type="checkbox" name="subset" checked="checked" value="">Search The CDC</label>
		</div>
		<div class="search-input-wrapper">
			<div class="search-buttons">
				<button class="btn-clear"><span class="sprite-14-close">Cancel</span></button>
				<button class="btn-submit"><span class="sprite-14-search-black">Submit</span></button>
				<input type="submit" value="Submit" style="display:none; visibility:hidden;" /> 
			</div>
			<div class="search-input">
				<label><input type="text" placeholder="SEARCH" name="query" /><span class="hidden">Search The CDC</span></label>
			</div>
		</div>
		<input type="hidden" name="utf8" value="&#x2713;" />
					<input type="hidden" name="affiliate" value="cdc-main" />
			</fieldset>
</form>					</div>
                    <!--
	See the noscript include for modifying the emergency message. DO NOT add it here.
-->
<script>if (typeof page_timing !== 'undefined') { page_timing.emergency_load = Date.now(); }</script>
    				<div class="titlebar">
					 						<h2>


Other Uses and Types of Water

</h2>
					 					</div>
    				<!-- emergency -->
<div id="emergencyContainer">
	<!--
	<div class="alert alert-error en">
		<b>Attention!</b> Uncomment this section and place the emergency message here.
	</div>
	<div class="alert alert-error esp">
		<b>&#161;Atenci&#243;n!</b> Elimine el comentario de esta secci&#243;n y colocar el mensaje de emergencia aqu&#237;.
	</div>	
	-->
</div>

<!-- no script -->
<noscript>
	<div class="alert alert-block"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../../other/about_cdcgov.html">About CDC.gov</a>.</div>
</noscript>
<script>if (typeof page_timing !== 'undefined') { page_timing.noscript_load = Date.now(); }</script>
     			</div>
    		</header>
    		<div class="container">				
                <div id="content">
					<div class="row">
        				<!-- left nav -->
        				<div id="nav-container" class="hidden-one hidden-two span5">
    						<nav id="left" class="hidden-one hidden-two">
    							



<h3 id="sitesection-nav">
<a href="../index.html">Other Uses of Water</a></h3>

<ul id="nav-primary">
<li>
<a href="../agricultural/index.html">Agricultural</a>
<ul>
<li>
<a href="../agricultural/types.html">Types</a></li>

<li>
<a href="../agricultural/contamination.html">Water Contamination</a></li>

<li>
<a href="../agricultural/afo.html">Animal Feeding Operations</a></li>
</ul>
</li>

<li>
<a href="../industrial/index.html">Industrial</a>
<ul>
<li>
<a href="../industrial/freshwater_quality.html">Freshwater Quality</a></li>

<li>
<a href="../industrial/cooling_towers.html">Cooling Towers</a></li>
</ul>
</li>

<li>
<a href="index.html">Medical</a>
<ul>
<li>
<a href="hydrotherapy.html">Hydrotherapy Tanks</a></li>

<li>
<a href="hemodialysis.html">Hemodialysis</a>
<ul>
<li>
		<a href="hemodialysis_process_fig.html">Hemodialysis Process</a>
	</li>
</ul>
</li>

<li>
<a href="med_dental.html">Medical/Dental Equipment</a></li>

<li>
<a href="resources.html">Resources</a></li>
</ul>
</li>

<li>
<a href="../resources.html">For Specific Groups</a>
<ul>
<li>
<a href="../resources-agricultural.html">Agricultural Water</a></li>

<li>
<a href="../resources-industrial.html">Industrial Water</a></li>

<li>
<a href="../resources-medical.html">Medical Water</a></li>
</ul>
</li>

<li>
<a href="../pubs-data-stats.html">Publications, Data, &amp; Statistics</a></li>

<li>
<a href="../training-education.html">Training &amp; Education</a></li>

<li>
<a href="../policy.html">Policy &amp; Recommendations</a></li>

<li>
<a href="../fast_facts.html">Fast Facts</a></li>
</ul>


    						</nav>
    						<div class="nav-related">
							




    						



				    <div class="module-typeA" >
		<h3>Healthy Water Sites</h3>
		<div>
		<ul class=" list-bullet"> 
 <li><a href="http://www.cdc.gov/healthywater/">Healthy Water</a> 
  <ul class=" list-bullet"> 
   <li><a href="../../drinking/index.html">Drinking Water</a></li> 
   <li><a href="../../swimming/index.html">Healthy Swimming</a></li> 
   <li><a href="../../global/index.html">Global WASH</a></li> 
   <li><a href="../index.html">Other Uses of Water</a></li> 
   <li><a href="../../emergency/index.html">WASH-related Emergencies &amp; Outbreaks</a></li> 
   <li><a href="../../hygiene/index.html">Water, Sanitation, &amp; Environmentally-related Hygiene</a></li> 
  </ul> </li> 
</ul>				</div>
	</div>
	  


			<div class="rx-row">
    	
<div class="span5">
<div class="module-typeG emailupdates"><span class="sprite-24-govd-icon"><!-- span --></span>
<h4>Get Email Updates</h4>

<p>To receive email updates about this page, enter your email address:</p>

<form action="https://public.govdelivery.com/accounts/USCDC/subscribers/qualify" name="govdelivery">
<fieldset><input name="topic_id" type="hidden" value="USCDC_418" /><label><span class="hidden">Enter Email Address</span> <input class="email" name="email" type="text" value="" /></label> <a class="explain" href="../../../emailupdates/index.html">What's this?</a><a class="button" href="hemodialysis.html#;">Submit</a> <noscript><a class="explain" href="../../../emailupdates/index.html">What&#39;s this?</a> <label><span class="hidden">Submit Button</span> <input class="button submit" name="commit" type="submit" value="Submit" /></label></noscript></fieldset>
</form>
</div>
</div>

	</div>
	  

							



							</div>    						    				
        				</div>
        				<div id="featureArea">
    						<div class="span19">
    							



    						</div>
        				</div>						
    					<div class="breadcrumbs hidden-one span19">
    						


        <div class="bread-crumb hidden-one">
			<div class="prefix">
				<span><a href="https://www.cdc.gov/healthywater/" >Healthy Water Home</a></span>
			</div>
        </div>		
	


    					</div>
						<div class="span19 pagetitle">	
    						    							<div class='syndicate'>
    						    																					<h1>Water Use in Hemodialysis</h1>
															    						    							</div>
    						    												</div>
						<div id="share-bar" class="span19">		
    						<div class="socialmediabar">
								<div class="row">
            						<div class="hidden-one pull-right">
        								            							            							            						</div>	
    								<div class="span8">
    									<div id="socialMediaShareContainer">
	<div class="share_container noLinking">
	 	<a class="share_button_facebook" title="Facebook" href="hemodialysis.html#"><span class="tp-sr-only">Recommend on Facebook</span><span id="share_facebook" class="facebookRecommend"> </span></a>
	 	<a class="share_button_twitter" title="Twitter" href="hemodialysis.html#"><span class="tp-sr-only">Tweet</span><span id="share_twitter" class="twitterTweet"> </span></a>
		<a class="share_button" href="hemodialysis.html#socialMediaShareContainer" ><img src="../../../TemplatePackage/3.0/images/social/addthis-32.png" alt="Share" /><span class="shareButtonEn tp-sr-only" aria-label="Share">Share</span><span class="shareButtonEs tp-sr-only" aria-label="Compartir">Compartir</span></a>
	</div>
</div>

<!-- target anchor for return to top feature in VP1 -->
<a id="content-start" tabindex="-1"></a>
    								</div>
								</div>
    						</div>
    					</div>	
    					<!-- body -->
    					<div id="body" class="span19">
    						<div id="contentArea" >								
        						        														
			<div class="span6 pull-right">
    		<div id="onthispage2" class="module-typeF">
				    			<h4>On this Page</h4>				    			<ul class="list-bullet">
    				    				<li><a href="hemodialysis.html#hemo">Hemodialysis</a></li>    				    				<li><a href="hemodialysis.html#rec">Recommendations for Dialysis Water Quality and Dialysate</a></li>    				    			</ul>
    		</div>
		</div>
	  								        						                                                                                            					            						<div class='syndicate'>
            					            					            					        							
<h3><a class="onThisPageAnchor" id="hemo" name="hemo" title="Hemodialysis"><!-- --></a>Hemodialysis</h3>

<p>Hemodialysis is a medical procedure for patients who have temporarily or permanently lost kidney function due to renal (kidney) failure. The kidneys are one of the most important organs in the body. They play a vital role in the excretion of waste products from the body, secretion of hormones, and in maintaining the balance of bodily fluids through regulating pH, plasma volume, and blood pressure. Hemodialysis is not a total treatment to replace kidney function as it can not secrete hormones; however it does work to help the body excrete waste and maintain the balance of fluids.</p>

<p>During hemodialysis, blood flows out of the body and by one side of a semi-permeable membrane. Dialysate, the fluid in a dialysis machine, flows by the opposite side of the membrane. Undesired waste in the blood flows into the dialysate, while bicarbonate (a needed solute that helps in pH balance) flows from the dialysate into the blood. The clean blood is then returned to your body. Removing the harmful waste and extra salt and fluids helps control blood pressure, pH balance, and plasma volume, similar to the results of a functioning kidney.</p>


	<div class="module-typeN  pull-left margin-right-ten">
																<figure> 
		<a href="hemodialysis_process_fig.html">			<img src='https://www.cdc.gov/healthywater/other/images/hemodialysis_illustration_sm.gif' alt='	Figure detailing the process of hemodialysis in a patient' class="center"/>
		</a>		<figcaption>
		<p class="cdc-caption-text">
							<span class="caption-title">View larger image</span>
						
		</p>
						</figcaption>
		</figure>
			</div>
  

<p>For the health and safety of hemodialysis patients, it is vital to ensure that the water that is used to make dialysate is safe and clean. According to <a href="../../../hai/index.html">CDC's Division of Healthcare Quality Promotion</a> and the <a href="../../../hicpac/index.html">Healthcare Infection Control Practices Advisory Committee (HICPAC)</a>, hemodialysis requires "special water-treatment processes to prevent adverse patient outcomes of dialysis therapy resulting from improper formulation of dialysate with water containing high levels of certain chemical or biological contaminants. The <a href="http://www.aami.org/">Association for the Advancement of Medical Instrumentation (AAMI)</a> has established chemical and microbiologic standards for the water used to prepare dialysate, substitution fluid, or to reprocess hemodialyzers for renal replacement therapy. The AAMI standards address: a) equipment and processes used to purify water for the preparation of concentrates and dialysate and the reprocessing of dialyzers for multiple use and b) the devices used to store and distribute this water <a href="hemodialysis.html#one">(1)</a>."</p>

<p>For more information on the rationale for water treatment in hemodialysis, visit <a href="https://www.cdc.gov/hicpac/pdf/guidelines/eic_in_HCF_03.pdf">Guidelines for Environmental Infection Control in Health-Care Facilities</a> [PDF - 4.99 mb] (250 pages) from CDC and the Healthcare Infection Control Practices Advisory Committee (HICPAC).</p>

<p>More information on hospital-based recommendations for medical uses of water is found at CDC’s <a href="../../../hicpac/index.html">Infection Control Guidelines</a> (Division of Healthcare Quality Promotion).</p>

<p><span class="toTop"><span class="icon-angle-up"><!-- --></span>&#160;<a href="hemodialysis.html#">Top of Page</a></span></p>

<h3><a class="onThisPageAnchor" id="rec" name="rec" title="Recommendations for Dialysis Water Quality and Dialysate"><!-- --></a>Recommendations for Dialysis Water Quality and Dialysate</h3>

<h4>Guidelines for Environmental Infection Control in Health Care Facilities-Dialysis Water Quality and Dialysate</h4>

<p>Recommendations of <a href="../../../hai/index.html">CDC's Division of Healthcare Quality Promotion</a> and the <a href="../../../hicpac/index.html">Healthcare Infection Control Practices Advisory Committee (HICPAC)</a>.</p>

<p class="caption">[This information was taken directly from page 19 of the MMWR report that can be found at <a href="http://www.cdc.gov/mmwr/PDF/rr/rr5210.pdf">http://www.cdc.gov/mmwr/PDF/rr/rr5210.pdf</a> [PDF - 1.2 mb] ]</p>

<ol style=" list-style-type: upper-alpha;">
<li>Adhere to current AAMI standards for quality assurance performance of devices and equipment used to treat, store, and distribute water in hemodialysis centers (both acute and maintenance [chronic] settings) and for the preparation of concentrates and dialysate. <strong>Category IA, IC</strong></li>

<li><strong>No recommendation is offered</strong> regarding whether more stringent requirements for water quality should be imposed in hemofiltration and hemodiafiltration. <strong>Unresolved issue</strong></li>

<li>Conduct microbiological testing specific to water in dialysis settings. <strong>Category IA, IC</strong>
<ol class="decimal">
<li>Perform bacteriologic assays of water and dialysis fluids at least once a month and during outbreaks using standard quantitative methods. <strong>Category IA, IC</strong>
<ol class="lowerAlpha">
<li>Assay for heterotrophic, mesophilic bacteria (for example, <span class="disease">Pseudomonas</span> spp.).</li>

<li>Do not use nutrient-rich media (for example, blood agar or chocolate agar).</li>
</ol>
</li>

<li>In conjunction with microbiological testing, perform endotoxin testing on product water used to reprocess dialyzers for multiple use. <strong>Category IA, IC</strong></li>

<li>Ensure that water does not exceed the limits for microbial counts and endotoxin concentrations outlined in Table 18. <strong>Category IA</strong></li>
</ol>
</li>

<li>Disinfect water distribution systems in dialysis settings on a regular schedule. Monthly disinfection is recommended. <strong>Category IA, IC</strong></li>

<li>Whenever practical, design and engineer water systems in dialysis settings to avoid incorporating joints, dead-end pipes, and unused branches and taps that can harbor bacteria. <strong>Category IA, IC</strong></li>

<li>When storage tanks are used in dialysis systems, they should be routinely drained, disinfected with an EPA-registered product, and fitted with an ultrafilter or pyrogenic filter (membrane filter with a pore size sufficient to remove small particles and molecules &#62;1 kilodalton) installed in the water line distal to the storage tank. <strong>Category IC</strong></li>
</ol>

<h5>Rating Categories</h5>

<p>Recommendations are rated according to the following categories:</p>

<dl class="definition">
<dt><span class="b">Category IA</span></dt>

<dd>Strongly recommended for implementation and strongly supported by well-designed experimental, clinical, or epidemiologic studies.</dd>

<dt><span class="b">Category IB</span></dt>

<dd>Strongly recommended for implementation and supported by certain experimental, clinical, or epidemiologic studies and a strong theoretic rationale.</dd>

<dt><span class="b">Category IC</span></dt>

<dd>Required by state or federal regulation, or representing an established association standard. (Note: Abbreviations for governing agencies and regulatory citations are listed where appropriate. Recommendations from regulations adopted at state levels are also noted. Recommendations from AIA guidelines cite the appropriate sections of the standards.)</dd>

<dt><span class="b">Category II</span></dt>

<dd>Suggested for implementation and supported by suggestive clinical or epidemiologic studies, or a theoretic rationale.</dd>

<dt><span class="b">Unresolved issue</span></dt>

<dd>No recommendation is offered. No consensus or insufficient evidence exists regarding efficacy.</dd>
</dl>

<p><span class="toTop"><span class="icon-angle-up"><!-- --></span>&#160;<a href="hemodialysis.html#">Top of Page</a></span></p>
             					            					            						</div>
            					            													        						                                                    				                                                                        				                                                    <div class="row">
                                                                                <div class="span19">
                                                                
				    <div class="module-typeD" >
				<div>
		<h5>References</h5> 
<ol class="smallFontSize list-bullet"> 
 <li><a name="one" id="one"> </a>CDC and HICPAC. Guidelines for Environmental Infection Control in Healthcare Facilities. Available at <a href="http://www.cdc.gov/ncidod/dhqp/pdf/guidelines/Enviro_guide_03.pdf">http://www.cdc.gov/ncidod/dhqp/pdf/guidelines/Enviro_guide_03.pdf</a>. [PDF - 1.4 mb].</li> 
</ol>				</div>
	</div>
	                                                                      </div>
                    </div>
                				            				                                                                        				                                                    <div class="row">
                                                                                <div class="span19">
                                                                
				    <div class="module-typeH" >
		<h3>Related Links</h3>
		<div>
		<p><strong>Here at CDC</strong></p> 
<ul class=" list-bullet"> 
 <li><a href="https://www.cdc.gov/ncidod/dhqp/guidelines.html">Infection Control Guidelines</a></li> 
 <li><a href="https://www.cdc.gov/ncidod/dhqp/dpac_dialysis_pc.html">Prevention and Control of Dialysis Associated Infections</a></li> 
 <li><a href="https://www.cdc.gov/ncidod/dhqp/dpac_dialysis_boilwater.html">Renal Dialysis Units during a Boil Water Advisory</a></li> 
 <li><a href="http://emergency.cdc.gov/disasters/dialysis.asp">Emergency Operations</a> (includes safe use of tanker water, boil water alerts, etc)</li> 
</ul> 
<p><strong>CDC and the Healthcare Infections and Control Practices Advisory Committee (HICPAC)</strong></p> 
<ul class=" list-bullet"> 
 <li><a href="http://www.cdc.gov/ncidod/dhqp/pdf/guidelines/Enviro_guide_03.pdf">Guidelines for Environmental Infection Control in Health-Care Facilities</a> [PDF - 1.4 mb]</li> 
</ul> 
<p><strong>U.S. Department of Health &amp; Human Services</strong></p> 
<ul class=" list-bullet"> 
 <li><a href="http://www.cms.hhs.gov/CFCsAndCoPs/downloads/ESRDfinalrule0415.pdf">End Stage Renal Disease - Medicare and Medicaid Conditions For Coverage</a> [PDF - 1.3 mb]</li> 
</ul> 
<p><strong>Around the Web (Non-governmental)</strong></p> 
<ul class="lastChild list-bullet"> 
 <li><a href="http://www.aami.org/publications/standards/dialysis.html">Dialysis Standards Collection</a> (Association for the Advancement of Medical Instrumentation)</li> 
</ul>				</div>
	</div>
	                                                                      </div>
                    </div>
                				                                                						                                                                								<!-- Related Nav Area -->
								<div class="nav-related hidden-three hidden-four">
									




									



				    <div class="module-typeA" >
		<h3>Healthy Water Sites</h3>
		<div>
		<ul class=" list-bullet"> 
 <li><a href="http://www.cdc.gov/healthywater/">Healthy Water</a> 
  <ul class=" list-bullet"> 
   <li><a href="../../drinking/index.html">Drinking Water</a></li> 
   <li><a href="../../swimming/index.html">Healthy Swimming</a></li> 
   <li><a href="../../global/index.html">Global WASH</a></li> 
   <li><a href="../index.html">Other Uses of Water</a></li> 
   <li><a href="../../emergency/index.html">WASH-related Emergencies &amp; Outbreaks</a></li> 
   <li><a href="../../hygiene/index.html">Water, Sanitation, &amp; Environmentally-related Hygiene</a></li> 
  </ul> </li> 
</ul>				</div>
	</div>
	  


			<div class="rx-row">
    	
<div class="span5">
<div class="module-typeG emailupdates"><span class="sprite-24-govd-icon"><!-- span --></span>
<h4>Get Email Updates</h4>

<p>To receive email updates about this page, enter your email address:</p>

<form action="https://public.govdelivery.com/accounts/USCDC/subscribers/qualify" name="govdelivery">
<fieldset><input name="topic_id" type="hidden" value="USCDC_418" /><label><span class="hidden">Enter Email Address</span> <input class="email" name="email" type="text" value="" /></label> <a class="explain" href="../../../emailupdates/index.html">What's this?</a><a class="button" href="hemodialysis.html#;">Submit</a> <noscript><a class="explain" href="../../../emailupdates/index.html">What&#39;s this?</a> <label><span class="hidden">Submit Button</span> <input class="button submit" name="commit" type="submit" value="Submit" /></label></noscript></fieldset>
</form>
</div>
</div>

	</div>
	  

								</div>
    							<!-- Persistent Content Area -->
    							<div id="content-secondary">
                                    



            						



    							</div><!-- /end #content-secondary -->
    						</div><!-- /end #contentArea -->
    					</div><!-- /end body -->	
					</div>
					<div class="row">
						<div class="span24 visible-one">
																											</div>
					</div>
					<div class="row">
						<div class="span24">
                            <div id="plugin-legend" class="pluginOff">
	<h5>File Formats Help:</h5><span><a href="../../../Other/plugins/index.html">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</a></span>
	<ul>
		<li class="plugin-pdf"><a href="../../../Other/plugins/index.html#pdf"><span class="sprite-16-pdf">Adobe PDF file</span></a></li>
		<li class="plugin-ppt"><a href="../../../Other/plugins/index.html#ppt"><span class="sprite-16-ppt">Microsoft PowerPoint file</span></a></li>
		<li class="plugin-word"><a href="../../../Other/plugins/index.html#doc"><span class="sprite-16-word">Microsoft Word file</span></a></li>
		<li class="plugin-excel"><a href="../../../Other/plugins/index.html#xls"><span class="sprite-16-excel">Microsoft Excel file</span></a></li>
		<li class="plugin-wmv"><a href="../../../Other/plugins/index.html#wmv"><span class="sprite-16-wmv">Audio/Video file</span></a></li>
		<li class="plugin-qt"><a href="../../../Other/plugins/index.html#qt"><span class="sprite-16-qt">Apple Quicktime file</span></a></li>
		<li class="plugin-real"><a href="../../../Other/plugins/index.html#ram"><span class="sprite-16-rp">RealPlayer file</span></a></li>
		<li class="plugin-text"><a href="../../../Other/plugins/index.html#text"><span class="sprite-16-txt">Text file</span></a></li>
		<li class="plugin-zip"><a href="../../../Other/plugins/index.html#zip"><span class="sprite-16-zip">Zip Archive file</span></a></li>
		<li class="plugin-sas"><a href="../../../Other/plugins/index.html#sas"><span class="sprite-16-sas">SAS file</span></a></li>
		<li class="plugin-epub"><a href="../../../Other/plugins/index.html#epub"><span class="sprite-16-ebook">ePub file</span></a></li>
		<li class="plugin-ris"><a href="../../../Other/plugins/index.html#ris"><span class="sprite-16-ris">RIS file</span></a></li>
	</ul>
</div>
						</div>
					</div>
					<!-- date stamp -->
					<div id="datestamp" class="row" itemscope="itemscope" itemtype="http://schema.org/WebPage">
						<div class="span24">
    						<ul> 
            					            						<li class="last-reviewed">Page last reviewed: <span itemprop="lastReviewed">October 11, 2016</span></li>
            													            					            						<li class="last-updated">Page last updated: <span itemprop="dateModified">October 11, 2016</span></li>
            					        							<li class="content-source">Content source:
    									



<ul>
<li><a href="../../../index.html">Centers for Disease Control and Prevention,</a><br />
<a href="../../../ncezid.1.html">National Center for Emerging and Zoonotic Infectious Diseases (NCEZID),</a><br />
<a href="../../../ncezid/dfwed/index.html">Division of Foodborne, Waterborne, and Environmental Diseases (DFWED)</a></li>
</ul>


        							</li>
									



    						</ul>
						</div>
					</div>					
				</div><!-- /end #content -->
			</div><!-- /.container for content -->					
			<!-- footer -->
				<footer id="footer" class="cdcSlimFooter">
	
 <!-- include eng footerSubSocialMedia.html -->
<div class="socialMedia">
	<div class="container">
		<nav class="followcdc">
			<ul>
				<li><a href="../../../Other/emailupdates.1.html"><span class="sprite-24-govd"></span><span class="tp-sr-only">Email</span></a></li>
				<li><a href="https://www.facebook.com/CDC" target="_blank"><span class="sprite-24-facebook"></span><span class="tp-sr-only">Recommend</span></a></li>
				<li><a href="https://twitter.com/CDCgov" target="_blank"><span class="sprite-24-twitter"></span><span class="tp-sr-only">Tweet</span></a></li>
				<li><a href="https://www.youtube.com/user/CDCstreamingHealth" target="_blank"><span class="sprite-24-youtube"></span><span class="tp-sr-only">YouTube</span></a></li>
				<li><a href="https://www.instagram.com/CDCgov/" target="_blank"><span class="sprite-24-instagram"></span><span class="tp-sr-only">Instagram</span></a></li>
			</ul>
		</nav>
		<nav class="cdcmedia">
			<ul>
				<li><a href="https://www2c.cdc.gov/podcasts"><span class="sprite-24-listen"></span><span class="tp-sr-only">Listen</span></a></li>
				<li><a href="../../../cdctv.1.html"><span class="sprite-24-watch"></span><span class="tp-sr-only">Watch</span></a></li>
				<li><a href="https://www2c.cdc.gov/podcasts/rss.asp"><span class="sprite-24-rss"></span><span class="tp-sr-only">RSS</span></a></li>
			</ul>
		</nav>
	</div>
</div>
 <!-- /include eng footerSubSocialMedia.html -->

	<div class="container">
		<div class="cdcLinks">
			<div class="container">
				<ul>
					
<!-- include eng footerSubCdcLinks.html-->
<li>
	<nav>
		<h6 class="hidden-four hidden-three">ABOUT <span class="icon-plus visible-one pull-right"></span></h6>
		<ul class="hidden-one">
			<li><a href="../../../about/default.htm">About CDC</a></li>
			<li><a href="https://jobs.cdc.gov">Jobs</a></li>
			<li><a href="../../../funding.1.html">Funding</a></li>
		</ul>
	</nav>
</li>
<li>
	<nav>
		<h6 class="hidden-four hidden-three">LEGAL <span class="icon-plus visible-one pull-right"></span></h6>
		<ul class="hidden-one">
			<li><a href="../../../Other/policies.html">Policies</a></li>
			<li><a href="../../../Other/privacy.html">Privacy</a></li>
			<li><a href="../../../od/foia.1.html">FOIA</a></li>
			<li><a href="../../../eeo/nofearact/index.htm">No Fear Act</a></li>
			<li><a href="https://oig.hhs.gov" class="no-link">OIG</a></li>
		</ul>
	</nav>
</li>
<!--/ include eng footerSubCdcLinks.html-->

				</ul>
			</div>
		</div>
		<div class="cdcContact">
			<div class="container">
				<ul>
					<li class="local-contact">
						
 <!-- include eng footerSubGlobalContact1.html -->
<section>
	<address class="address" itemscope="itemscope" itemtype="https://schema.org/Organization">
		<span class="value" itemprop="address" itemscope="itemscope" itemtype="https://schema.org/PostalAddress">
			<span itemprop="streetAddress">1600 Clifton Road</span>
			<span itemprop="addressLocality">Atlanta</span>,
			<span itemprop="addressRegion">GA</span>
			<span itemprop="postalCode">30329-4027</span>
			<span itemprop="addressCountry">USA</span>
		</span><br />
		<span class="value" itemprop="telephone">800-CDC-INFO (800-232-4636)</span>,
		<span class="value" itemprop="telephone">TTY: 888-232-6348</span><br />
		<span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
			<span itemprop="url"><a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx" class=" default no-link">Email CDC-INFO</a></span>
		</span>
	</address>
</section>
 <!-- /include eng footerSubGlobalContact1.html -->

					</li>
					<li class="contact">
						
 <!-- include eng footerSubGlobalContact2.html -->
<section>
	<address class="address" itemscope="itemscope" itemtype="https://schema.org/Organization">
		<span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
			<span itemprop="url"><a href="https://www.hhs.gov" class="no-link">U.S. Department of Health & Human Services</a></span>
		</span><br />
        <span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
        	<span itemprop="url"><a href="https://www.hhs.gov/open" class="no-link">HHS/Open</a></span>
        </span><br />
        <span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
			<span itemprop="url"><a href="https://www.usa.gov/" class="no-link">USA.gov</a></span>
		</span>
	</address>
</section>
 <!-- /include eng footerSubGlobalContact2.html -->

					</li>
				</ul>
			</div>
		</div>
	</div>
</footer>			<!-- /#footer -->
			<div id="totop" class="off visible-one">Top</div>
        </div>
		<script>page_timing.libs_start = Date.now();</script><script src="../../../TemplatePackage/3.0/js/libs.min.js@3.2.1.7"></script><script>page_timing.libs_end = Date.now();page_timing.core_start = Date.now();</script><script src="../../../TemplatePackage/3.0/js/core.min.js@3.2.1.7"></script><script>page_timing.core_end = Date.now();</script><!-- Start Site Settings Overrides -->
<script>
CDC.Constants.set("flexSliderVideoDomains", ['youtube.com','ytimg.com','vimeocdn.com'], 'es');
	CDC.Global.settings.includeCDCInBreadCrumbBar=true;
</script>
<!-- End Site Settings Overrides --><script>page_timing.app_start = Date.now();</script><script src="../../../TemplatePackage/3.0/js/app.min.js@3.2.1.7"></script><script>page_timing.app_end = Date.now();</script>		
		        			<!-- Begin Survey scripts -->
<script src="../../../JScript/foresee/foresee-trigger.js"></script>
<script src="../../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->
			
            <script>if (typeof page_timing !== 'undefined') { page_timing.metrics_start = Date.now(); }</script>
<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->

<!-- SiteCatalyst code version: H.21. -->
<script src="../../../JScript/metrics/topic_levels.js"></script>
<script src="../../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script>

	enquire.register(CDC.Global.selectors.vp1, function() {
		s.prop49 = 1;
	});
	enquire.register(CDC.Global.selectors.vp2, function() {
		s.prop49 = 2;
	});
	enquire.register(CDC.Global.selectors.vp3, function() {
		s.prop49 = 3;
	});
	enquire.register(CDC.Global.selectors.vp4, function() {
		s.prop49 = 4;
	});

            
            


    s.pageName=document.title;
    s.channel="HealthyWater";
    
    siteCatalyst.setLevel1("NCEZID");
    siteCatalyst.setLevel2("DFWED");
    siteCatalyst.setLevel3("Healthy Water");
    siteCatalyst.setLevel4("Other Uses of Water"); 
    

            
                        
            s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();



if(s_code) {
	document.write(s_code);
}



if (document.location.protocol) {


	var cookieManagment = {
		getUuid : function (strPrefix) {
			strPrefix = strPrefix || "";
			var d = new Date();
			var seconds = Math.round(d.getTime() / 1000);
			return strPrefix + Math.floor((1 + Math.random()) * 0x10000).toString(16).substring(1) + "-" + seconds.toString();
		},
		setCookie : function (cname, cvalue, exdays, domain) {
			domain = domain || ".cdc.gov";
			var d = new Date();
			d.setTime(d.getTime() + (exdays*24*60*60*1000));
			var expires = "expires="+ d.toUTCString();
			document.cookie = cname + "=" + cvalue + ";" + expires + ";domain=" + domain + ";path=/";
		},
		getCookie : function (cname) {
			var name = cname + "=";
			var ca = document.cookie.split(';');
			var i = ca.length;
			while (i --) {
				var c = ca[i];
				while (c.charAt(0)==' ') {
					c = c.substring(1);
				}
				if (c.indexOf(name) == 0) {
					return c.substring(name.length,c.length);
				}
			}
			return "";
		},
		init : function () {



			var currCookieVal = cookieManagment.getCookie('cdc_s_vi');

			if (!currCookieVal.length || currCookieVal.indexOf('[CS]v1') != -1) {
				var newCookieVal = cookieManagment.getUuid('[CS]v2') + "-" + cookieManagment.getUuid('');
				cookieManagment.setCookie("cdc_s_vi", newCookieVal, 7);
				return newCookieVal;
			}
			return currCookieVal;
		}
	};


	var cdcSessionID = cookieManagment.init();

	s3 = s_gi("cdcgovvistorid");

	var sKey, override = {
		fun: "cdcgovvistorid",
		trackingServer: "cdc.112.2o7.net"
	};

	s3.visitorID = cdcSessionID;

	for (sKey in s) {
		if (s.hasOwnProperty(sKey)) {
			if (override.hasOwnProperty(sKey)) {
				s3[sKey] = override[sKey];

			} else {

			}
		}
	}
	updateVariables(s3);


	var s_code_uvid = s3.t();
	if(s_code_uvid) {
		document.write(s_code_uvid);
	}
}




</script>
<script type="text/javascript">
if(navigator.appVersion.indexOf('MSIE')>=0) { document.write(unescape('%3C')+'\!-'+'-'); }
</script>
<noscript><a href="http://www.omniture.com"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<script>if (typeof page_timing !== 'undefined') { page_timing.metrics_end = Date.now(); }</script>
				


<!--[if IE]> <script defer
language=”javascript” type=”text/
javascript”> var cdcLeftNav = new
CDC.LeftNav("nav-primary", "/healthywater/other/medical/hemodialysis.html", true, false);
 cdcLeftNav.render(); 
</script> <![endif ]-->

<!--[if ! IE]><!-->
<script>
<!--//
 $(document).ready(function () {
   varcdcLeftNav = new CDC.LeftNav("nav-primary", "/healthywater/other/medical/hemodialysis.html", true, false);
cdcLeftNav.render(); }); </script> <!--<![endif ]-->

    	



						    </body>
	</html>
