<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en" id="no-js"><!-- InstanceBegin template="/Templates/ContentPage_Standard.dwt" codeOutsideHTMLIsLocked="false" -->

<head>
<meta http-equiv="X-UA-Compatible" content="IE=edge" />
<!-- InstanceBeginEditable name="title-tag" -->
<title>CDC - Disinfection &amp; Sterilization Guideline:Recommendations - HICPAC</title>
<!-- InstanceEndEditable --><!-- InstanceBeginEditable name="meta-data" -->
<meta name="Keywords" 		content="HICPAC, 2008 Guideline for Disinfection and Sterilization in Healthcare Facilities, " />
<meta name="DC.Subject" 	content="The Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008, presents evidence-based recommendations on the preferred methods for cleaning, disinfection and sterilization of patient-care medical devices and for cleaning and disinfecting the healthcare environment." />
<meta name="DC.Language" 	scheme="ISO 639-2" content="eng" />
<!-- InstanceEndEditable --><!-- InstanceParam name="class" type="text" value="secondTier" --><!-- InstanceParam name="localFilesPath" type="text" value="/hicpac/" --><!-- InstanceParam name="content" type="boolean" value="true" --><!-- InstanceParam name="optionSpanish" type="boolean" value="false" --><!-- InstanceParam name="optionalFeatures" type="boolean" value="false" --><!-- InstanceParam name="optionalBreadCrumbs" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalSearch" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalA-Z" type="boolean" value="false" --><!-- InstanceParam name="optionalExtra" type="boolean" value="false" --><!-- InstanceParam name="JqueryUI" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiAccordion" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiCarousel" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiDatePicker" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiTabs" type="boolean" value="false" --><!-- InstanceParam name="dojoLibrary" type="boolean" value="false" -->

<meta http-equiv="content-type" content="text/html; charset=utf-8" />

<meta name="template.version" content="2.7.1.3" />
<!-- @package: TemplatePackage 'B' @version: "2.7.1.3" -->
<style type="text/css" media="screen">empty{color:#000};@import "https://hicpac//local/B/css/designview/designTime.css"/**/;</style>
<link rel="stylesheet" href="../../TemplatePackage/css/B/reset.css" type="text/css" media="screen" />
<link rel="stylesheet" href="../../TemplatePackage/css/B/newMods.css" type="text/css" media="screen" />
<link rel="stylesheet" href="../../TemplatePackage/css/B/print.css" type="text/css" media="print" />

<!-- compliance patch for microsoft browsers -->
<!--[if IE 6]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie6_fixes.css" />
<![endif]-->

<!--[if IE 7]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie7_fixes.css" />
<![endif]-->

<!--[if IE 8]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie8_fixes.css" />
<![endif]-->
<!-- /end compliance patch for microsoft browsers -->
<!-- JS below -->
<script type="text/javascript">(function(H){H.id=H.id.replace('no-','')})(document.documentElement)</script>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.watermark.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/common.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/startup.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/socialMedia.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/blocks-ie.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/video.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/navScripts.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/govdelivery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/anchor.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/syndicateThisPage.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/css-include.js"></script>
<script type="text/javascript" src="../../TemplatePackage/3.0/js/libs/moment/moment.min.js"></script>

<!-- compliance patch for microsoft browsers -->
<!--[if IE 6]>
<script type="text/javascript" src="/TemplatePackage/js/B/pngfix.js"></script>
<script type="text/javascript" src="/TemplatePackage/js/B/blocks-ie6.js"></script>
<![endif]-->

<!--[if lte IE 8]>
<script type="text/javascript" src="/TemplatePackage/js/B/jquery.curvycorners.js"></script>
<![endif]-->

<script type="text/javascript" src="../../TemplatePackage/js/B/cdc-gridCompatibility.js"></script>

<link rel="shortcut icon" href="../../TemplatePackage/images/home/favicon.ico" />
<link rel="home" href="../../index.html" title="Home" />

<!-- Begin Survey scripts -->
<script type="text/javascript" src="../../JScript/foresee/foresee-trigger.js"></script>
<script type="text/javascript" src="../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->

<!-- InstanceBeginEditable name="local-css" -->
<style type="text/css" media="all">
@import "../local/B/css/local.css"/**/;
@import "https://www.cdc.gov/hai/local/B/css/local.css"/**/;
</style>
<!--[if IE]>
<script defer language="javascript" type="text/javascript">
		var cdcLeftNav = new CDC.LeftNav("nav-primary");
		cdcLeftNav.render();
</script>
<![endif]-->
<!--[if ! IE]><!-->
<script language="javascript" type="text/javascript">
$().ready(function(){
		
		var cdcLeftNav = new CDC.LeftNav("nav-primary", location.pathname, true, true);
		cdcLeftNav.render();

});
</script>
<!--<![endif]-->

<!-- InstanceEndEditable -->
</head>
<body id="contentPageStandard" class="secondTier secondTier v270">

<div id="skipmenu">
	<a href="17_00Recommendations.html#searchBox" class="skippy" title="Skip to search">Skip directly to search</a>
	<a href="17_00Recommendations.html#az" class="skippy" title="Skip to A to Z list">Skip directly to A to Z list</a>
	<a href="17_00Recommendations.html#nav" class="skippy" title="Skip to navigation">Skip directly to navigation</a>
	<a href="17_00Recommendations.html#content-main" class="skippy" title="Skip to content">Skip directly to site content</a>
	<a href="17_00Recommendations.html#content-secondary" class="skippy" title="Skip to page options">Skip directly to page options</a>
</div>
<div id="wrapper">
	<div id="wrapper-inner">
		<div id="branding">
			<span id="homeward"><a href="../../index.html" title="Return to the CDC Home Page">CDC Home</a></span>
<div id="branding-logo">
	<div id="branding-logoImage"><img src="../../TemplatePackage/images/cdcHeaderLogo.gif" width="470" height="47" alt="CDC. Centers for Disease Control and Prevention. CDC 24/7: Saving Lives. Protecting People." border="0" /><a href="../../index.html" title="CDC 24/7: Saving Lives. Protecting People.&trade;"><span>CDC 24/7: Saving Lives. Protecting People.&trade;</span></a></div>

				<div id="searchForm" class="searchResize"><a name="search"></a>
		<form id="searchCDC" method="get" action="https://search.cdc.gov/search">
			<fieldset>
				<div id="cdc-Query">
					<label for="searchBox" class="overlabel search">Search The CDC</label>
					<input id="searchBox" class="searchBox" name="query" maxlength="256" type="text" />
				</div>
				<div id="cdc-Submit">
					<!-- label for="searchButton" class="searchButton">Search Button</label -->
					<input id="searchButton" class="searchButton" src="../../TemplatePackage/images/home/search_button.gif" name="searchButton" alt="Search" type="image" />
					<input name="action" value="search" type="hidden" />
				</div>
				<input type="hidden" name="utf8" value="&#x2713;"/>
				<input type="hidden" name="affiliate" value="cdc-main"/>
			</fieldset>
		</form>
	</div>
			</div>
<noscript>
<div class="noscript"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../Other/about_cdcgov.html" title="Browser requirements for CDC.gov">About CDC.gov</a>.</div>
</noscript>
<!--<div id="emergency-alert">
<h1></h1> 
<p></p>
<a href="#"></a>
</div>-->
		</div>
		
		<div id="content">
			<div id="topic-title"><!-- InstanceBeginEditable name="topic-title" -->
			<h2><a href="../index.html">Healthcare Infection Control Practices Advisory Committee (HICPAC)</a></h2>
			<!-- InstanceEndEditable -->
			</div>
			<div id="content-inner">
				<!-- ########## BREADCRUMBS START HERE ########## -->
				<!-- InstanceBeginEditable name="breadcrumbs" -->
			<div id="breadBox">
	<ul id="breadcrumbs">
		<li style="display:none;"></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				<div id="socialMediaContainer">
	<div class="share_container noLinking">
	 	<a class="share_button_facebook" title="Facebook" href="17_00Recommendations.html#"><span id="share_facebook" class="facebookRecommend"></span></a>
	 	<a class="share_button_twitter" title="Twitter" href="17_00Recommendations.html#"><span id="share_twitter" class="twitterTweet"></span></a>
		<a class="share_button noLinking" href="17_00Recommendations.html#socialMediaContainer"><img src="../../TemplatePackage/images/social/sm-plus.gif" alt="Share" /><span class="shareButtonEn">Share</span><span class="shareButtonEs">Compartir</span></a>
	</div>
</div>

				<div id="content-main">
					<div class="main-inner">
						<!-- InstanceBeginEditable name="content-main" -->
					 <h1>Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008</h1>
					
                      
                       
    <div id="onthispage">
<div class="rounders grey bulleted-links">
<div class="inner">
<div class="t"></div>

<h4>On this Page</h4>
<div class="subc">
<ul>
<li><a href="17_00Recommendations.html#">A. Rationale</a></li>

<li><a href="17_00Recommendations.html#a2">B. Rankings</a></li>

<li><a href="17_00Recommendations.html#a3">C. Recommendations</a>
  <ul>
    <li><a href="17_00Recommendations.html#a3">Occupational Health and Exposure</a></li>
    <li><a href="17_00Recommendations.html#a4">Cleaning of Patient-Care Devices</a></li>
    <li><a href="17_00Recommendations.html#a5">Indications for Sterilization, High-Level Disinfection, and Low-Level Disinfection</a></li>
    <li><a href="17_00Recommendations.html#a6">Selection and Use of Low-Level Disinfectants for Noncritical Patient-Care Devices</a></li>
    <li><a href="17_00Recommendations.html#a7">Cleaning and Disinfecting Environmental Surfaces in Healthcare Facilities</a> </li>
    <li><a href="17_00Recommendations.html#a8">Disinfectant Fogging </a></li>
    <li><a href="17_00Recommendations.html#a9">High-Level Disinfection of Endoscopes</a> </li>
    <li><a href="17_00Recommendations.html#a10">Management of Equipment and Surfaces in Dentistry </a></li>
    <li><a href="17_00Recommendations.html#a11">Processing Patient-Care Equipment Contaminated with Bloodborne Pathogens or Bioterrorist Agents </a></li>
    <li><a href="17_00Recommendations.html#a12">Disinfection Strategies for Other Semicritical Devices </a></li>
    <li><a href="17_00Recommendations.html#a13">Disinfection by Healthcare Personnel in Ambulatory Care and Home Care </a></li>
    <li><a href="17_00Recommendations.html#a14">Microbial Contamination of Disinfectants </a></li>
    <li><a href="17_00Recommendations.html#a15">Flash Sterilization </a></li>
    <li><a href="17_00Recommendations.html#a16">Methods of Sterilization</a></li>
    <li><a href="17_00Recommendations.html#a17">Packaging</a></li>
    <li><a href="17_00Recommendations.html#a18">Monitoring of Sterilizers</a></li>
    <li><a href="17_00Recommendations.html#a19">Load Configuration </a></li>
    <li><a href="17_00Recommendations.html#a20">Storage of Sterile Items </a></li>
    <li><a href="17_00Recommendations.html#a21">Quality Control </a></li>
    <li><a href="17_00Recommendations.html#a22">Reuse of Single-Use Medical Devices </a></li>
  </ul>
</li>
</ul>

</div>
</div>

<div class="b">
<div></div>
</div>
</div>
</div>
<div class="subColumns">

 <p><a href="https://www.cdc.gov/hicpac/pdf/guidelines/Disinfection_Nov_2008.pdf" >Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008 [PDF - 948 KB]</a></p> 
 
 <h2>Recommendations for Disinfection and Sterilization in Health-Care Facilities</h2>


<p><strong>A. Rationale</strong></p>

<p>The ultimate goal of the Recommendations for Disinfection and Sterilization in Health-Care Facilities, 2008, is to reduce rates of health-care&ndash;associated infections through appropriate use of both disinfection and sterilization. Each recommendation is categorized according to scientific evidence, theoretical rationale, applicability, and federal regulations. Examples are included in some recommendations to aid the reader; however, these examples are not intended to define the only method of implementing the recommendation. The CDC system for categorizing recommendations is defined in the following (Rankings) section.</p>

<p class="topOPage"><a href="17_00Recommendations.html#">Top of Page</a></p> 
<a name="a2" id="a2"></a>

<p><strong>B. Rankings</strong>  </p>


<p><em>Category IA.</em> Strongly recommended for implementation and strongly supported by well-designed experimental, clinical, or epidemiologic studies.</p>

<p>  <em> <em>Category</em> IB.</em> Strongly recommended for implementation and supported by some experimental, clinical, or epidemiologic studies, and by a strong theoretical rationale.  </p>
<p><em>Category IC.</em> Required by state or federal regulations. Because of state differences, readers should not assume that the absence of an IC recommendation implies the absence of state regulations.  </p>

<p><em>Category II.</em> Suggested for implementation and supported by suggestive clinical or epidemiologic studies or by a theoretical rationale.
  No recommendation. Unresolved issue. These include practices for which insufficient evidence or no consensus exists regarding efficacy. </p>


<p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>

<a name="a3" id="a3"></a>

<p><strong>C. Recommendations</strong></p>
<ol>
  <li><em><strong>Occupational Health and Exposure</strong></em>
  <ol type="a">
   <li type="a">Inform each worker of the possible health effects of his or her exposure to infectious agents (e.g., hepatitis B virus [HBV], hepatitis C virus, human immunodeficiency virus [HIV]), and/or chemicals (e.g., EtO, formaldehyde). The information should be consistent with Occupational Safety and Health Administration (OSHA) requirements and identify the areas and tasks in which potential exists for exposure. <em>Category II, IC</em><sup>214, 320, 959, 997, 998</sup></li>
   
  <li>Educate health-care workers in the selection and proper use of personal protective equipment (PPE).<em> <em>Category</em> II, IC    </em></li>
  
  <li>Ensure that workers wear appropriate PPE to preclude exposure to infectious agents or chemicals through the respiratory system, skin, or mucous membranes of the eyes, nose, or mouth. PPE can include gloves, gowns, masks, and eye protection. The exact type of PPE depends on the infectious or chemical agent and the anticipated duration of exposure. The employer is responsible for making such equipment and training available. <em>Category II, IC</em>. <sup>214, 997-999</sup>    </li>
  
  <li> Establish a program for monitoring occupational exposure to regulated chemicals (e.g., formaldehyde, EtO) that adheres to state and federal regulations.<em> <em>Category</em> II, IC</em>. <sup>997, 1000, 1001</sup>    </li>
  
  <li> Exclude healthcare workers with weeping dermatitis of hands from direct contact with patient-care equipment. <em>Category IB</em>. <sup>1002, 1003</sup>
  

</li>

  </ol>
  
  </li>
  </ol>
    
  </div>
  <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
  <ol start="2">
  
  <li><a name="a4" id="a4"></a><strong><em>Cleaning of Patient-Care Devices</em></strong>
  <ol type="a">
  
  <li type="a">In hospitals, perform most cleaning, disinfection, and sterilization of patient-care devices in a central processing department in order to more easily control quality. <em>Category II</em>. <sup>454, 836, 959</sup></li>
  
  <li> Meticulously clean patient-care items with water and detergent, or with water and enzymatic cleaners before high-level disinfection or sterilization procedures. <em>Category IB</em>. <sup>6, 83, 101, 104-106, 124, 179, 424-426, 436, 465, 471, 911-913, 1004</sup>    
  <ol type="i">
  
  <li type="i">Remove visible organic residue (e.g., residue of blood and tissue) and inorganic salts with cleaning. Use cleaning agents that are capable of removing visible organic and inorganic residues. <em>Category IB</em>. <sup>424</sup></li>
  
  <li>Clean medical devices as soon as practical after use (e.g., at the point of use) because soiled materials become dried onto the instruments. Dried or baked materials on the instrument make the removal process more difficult and the disinfection or sterilization process less effective or ineffective. <em>Category IB</em>. <sup>55, 56, 59, 291, 465, 1005, 1006</sup></li>
  
  </ol>
  
  </li>
  
  <li>Perform either manual cleaning (i.e., using friction) or mechanical cleaning (e.g., with ultrasonic cleaners, washer-disinfector, washer-sterilizers). <em>Category IB</em>. <sup>426, 456, 471, 999</sup>    </li>
  
  <li>If using an automatic washer/disinfector, ensure that the unit is used in accordance with the manufacturer's recommendations. <em>Category IB</em>. <sup>7, 133, 155, 725</sup> </li>
  
  <li> Ensure that the detergents or enzymatic cleaners selected are compatible with the metals and other materials used in medical instruments. Ensure that the rinse step is adequate for removing cleaning residues to levels that will not interfere with subsequent disinfection/sterilization processes. <em>Category II</em>. <sup>836, 1004 </sup>   </li>
  
  <li>Inspect equipment surfaces for breaks in integrity that would impair either cleaning or disinfection/sterilization. Discard or repair equipment that no longer functions as intended or cannot be properly cleaned, and disinfected or sterilized. <em>Category II</em>. <sup>888</sup>
  
  <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
</li>

  </ol>
  
  </li>
  
  
  <li><a name="a5" id="a5"></a><em><strong>Indications for Sterilization, High-Level Disinfection, and Low-Level Disinfection</strong></em>
  <ol type="a">
  <li type="a">Before use on each patient, sterilize critical medical and surgical devices and instruments that enter normally sterile tissue or the vascular system or through which a sterile body fluid flows (e.g., blood). See recommendation 7g for exceptions. <em>Category IA</em>. <sup>179, 497, 821, 822, 907, 911, 912</sup></li>
  <li> Provide, at a minimum, high-level disinfection for semicritical patient-care equipment (e.g., gastrointestinal endoscopes, endotracheal tubes, anesthesia breathing circuits, and respiratory therapy equipment) that touches either mucous membranes or nonintact skin. <em>Category IA</em>. <sup>6-8, 17, 20, 99, 101, 108, 113-115, 129, 138, 139, 147, 152-154, 471, 1007 </sup>   </li>
  <li>Perform low-level disinfection for noncritical patient-care surfaces (e.g., bedrails, over-the-bed table) and equipment (e.g., blood pressure cuff) that touch intact skin (see Recommendation 5g). <em>Category II</em>. <sup>17, 46-48, 50-52, 67, 68, 372, 373, 378, 382, 401</sup> 
  <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p></li>
  </ol>
  </li>
  
 

  <li><a name="a6" id="a6"></a><em><strong>Selection and Use of Low-Level Disinfectants for Noncritical Patient-Care Devices</strong></em>
  <ol type="a">
  <li type="a">Process noncritical patient-care devices using a disinfectant and the concentration of germicide listed in <a href="table_1.html">Table 1</a>. <em>Category IB</em>. <sup>17, 46-48, 50-52, 67, 68, 378, 382, 401</sup></li>
  <li> Disinfect noncritical medical devices (e.g., blood pressure cuff) with an EPA-registered hospital disinfectant using the label's safety precautions and use directions. Most EPA-registered hospital disinfectants have a label contact time of 10 minutes. However, multiple scientific studies have demonstrated the efficacy of hospital disinfectants against pathogens with a contact time of at least 1 minute. By law, all applicable label instructions on EPA-registered products must be followed. If the user selects exposure conditions that differ from those on the EPA-registered product label, the user assumes liability from any injuries resulting from off-label use and is potentially subject to enforcement action under FIFRA. <em>Category IB</em>. <sup>17, 47, 48, 50, 51, 53-57, 59, 60, 62-64, 355, 378, 382</sup></li>
  <li> Ensure that, at a minimum, noncritical patient-care devices are disinfected when visibly soiled and on a regular basis (such as after use on each patient or once daily or once weekly). <em>Category II</em>. <sup>378, 380, 1008 </sup>   </li>
  <li> If dedicated, disposable devices are not available, disinfect noncritical patient-care equipment after using it on a patient who is on contact precautions before using this equipment on another patient. <em>Category IB</em>. <sup>47, 67, 391, 1009</sup>
  
  <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p></li>
  </ol>
  </li>
  
  

  <li><a name="a7" id="a7"></a><em><strong>Cleaning and Disinfecting Environmental Surfaces in Healthcare Facilities</strong></em>
  <ol type="a">
  <li type="a"> Clean housekeeping surfaces (e.g., floors, tabletops) on a regular basis, when spills occur, and when these surfaces are visibly soiled. <em>Category II</em>. <sup>23, 378, 380, 382, 1008, 1010</sup></li>
  <li> Disinfect (or clean) environmental surfaces on a regular basis (e.g., daily, three times per week) and when surfaces are visibly soiled. <em>Category II</em>. <sup>378, 380, 402, 1008</sup></li>
  <li>Follow manufacturers' instructions for proper use of disinfecting (or detergent) products — such as recommended use-dilution, material compatibility, storage, shelf-life, and safe use and disposal. <em>Category II</em>. <sup>327, 365, 404 </sup>   </li>
  <li>Clean walls, blinds, and window curtains in patient-care areas when these surfaces are visibly contaminated or soiled. <em>Category II</em>. <sup>1011</sup>    </li>
  <li>Prepare disinfecting (or detergent) solutions as needed and replace these with fresh solution frequently (e.g., replace floor mopping solution every three patient rooms, change no less often than at 60-minute intervals), according to the facility's policy. <em>Category IB</em>. <sup>68, 379</sup></li>
  <li>Decontaminate mop heads and cleaning cloths regularly to prevent contamination (e.g., launder and dry at least daily). <em>Category II</em>. <sup>68, 402, 403</sup>    </li>
  <li>Use a one-step process and an EPA-registered hospital disinfectant designed for housekeeping purposes in patient care areas where 1) uncertainty exists about the nature of the soil on the surfaces (e.g., blood or body fluid contamination versus routine dust or dirt); or 2) uncertainty exists about the presence of multidrug resistant organisms on such surfaces. See 5n for recommendations requiring cleaning and disinfecting blood-contaminated surfaces. <em>Category II</em>. <sup>23, 47, 48, 51, 214, 378, 379, 382, 416, 1012</sup>    </li>
  <li> Detergent and water are adequate for cleaning surfaces in nonpatient-care areas (e.g., administrative offices). <em>Category II</em>. <sup>23</sup></li>
  <li> Do not use high-level disinfectants/liquid chemical sterilants for disinfection of non-critical surfaces. <em>Category IB</em>. <sup>23, 69, 318 </sup>   </li>
  <li>Wet-dust horizontal surfaces regularly (e.g., daily, three times per week) using clean cloths moistened with an EPA-registered hospital disinfectant (or detergent). Prepare the disinfectant (or detergent) as recommended by the manufacturer. <em>Category II</em>. <sup>68, 378, 380, 402, 403, 1008</sup>    </li>
  <li> Disinfect noncritical surfaces with an EPA-registered hospital disinfectant according to the label's safety precautions and use directions. Most EPA-registered hospital disinfectants have a label contact time of 10 minutes. However, many scientific studies have demonstrated the efficacy of hospital disinfectants against pathogens with a contact time of at least 1 minute. By law, the user must follow all applicable label instructions on EPA-registered products. If the user selects exposure conditions that differ from those on the EPA-registered product label, the user assumes liability for any injuries resulting from off-label use and is potentially subject to enforcement action under FIFRA. <em>Category II, IC</em>. <sup>17, 47, 48, 50, 51, 53-57, 59, 60, 62-64, 355, 378, 382</sup>    </li>
  <li> Do not use disinfectants to clean infant bassinets and incubators while these items are occupied. If disinfectants (e.g., phenolics) are used for the terminal cleaning of infant bassinets and incubators, thoroughly rinse the surfaces of these items with water and dry them before these items are reused. <em>Category IB</em>. <sup>17, 739, 740</sup>    </li>
  <li>Promptly clean and decontaminate spills of blood and other potentially infectious materials. Discard blood-contaminated items in compliance with federal regulations. <em>Category IB, IC</em>. <sup>214  </sup>  </li>
  <li> For site decontamination of spills of blood or other potentially infectious materials (OPIM), implement the following procedures. Use protective gloves and other PPE (e.g., when sharps are involved use forceps to pick up sharps, and discard these items in a puncture-resistant container) appropriate for this task. Disinfect areas contaminated with blood spills using an EPA-registered tuberculocidal agent, a registered germicide on the EPA Lists D and E (i.e., products with specific label claims for HIV or HBV or freshly diluted hypochlorite solution. <em>Category II, IC</em>. <sup>214, 215, 557, 1013</sup> If sodium hypochlorite solutions are selected use a 1:100 dilution (e.g., 1:100 dilution of a 5.25-6.15% sodium hypochlorite provides 525-615 ppm available chlorine) to decontaminate nonporous surfaces after a small spill (e.g., &lt;10 mL) of either blood or OPIM. If a spill involves large amounts (e.g., >10 mL) of blood or OPIM, or involves a culture spill in the laboratory, use a 1:10 dilution for the first application of hypochlorite solution before cleaning in order to reduce the risk of infection during the cleaning process in the event of a sharp injury. Follow this decontamination process with a terminal disinfection, using a 1:100 dilution of sodium hypochlorite. <em>Category IB, IC</em>. <sup>63, 215, 557</sup>    </li>
  <li> If the spill contains large amounts of blood or body fluids, clean the visible matter with disposable absorbent material, and discard the contaminated materials in appropriate, labeled containment. <em>Category II, IC</em>. <sup>44, 214  </sup>  </li>
  <li>Use protective gloves and other PPE appropriate for this task. <em>Category II, IC</em>. <sup>44, 214 </sup></li>
  <li>In units with high rates of endemic Clostridium difficile infection or in an outbreak setting, use dilute solutions of 5.25%&ndash;6.15% sodium hypochlorite (e.g., 1:10 dilution of household bleach) for routine environmental disinfection. Currently, no products are EPA-registered specifically for inactivating <em>C. difficile</em> spores. <em>Category II</em>. <sup>257-259 </sup>   </li>
  <li>If chlorine solution is not prepared fresh daily, it can be stored at room temperature for up to 30 days in a capped, opaque plastic bottle with a 50% reduction in chlorine concentration after 30 days of storage (e.g., 1000 ppm chlorine [approximately a 1:50 dilution] at day 0 decreases to 500 ppm chlorine by day 30). <em>Category IB</em>. <sup>327, 1014</sup></li>
  <li> An EPA-registered sodium hypochlorite product is preferred, but if such products are not available, generic versions of sodium hypochlorite solutions (e.g., household chlorine bleach) can be used. <em>Category II</em>. <sup>44</sup>
  
    <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p></li>
  </ol>
  </li>
  </ol>
  
<div class="subColumns">

<ol start="6">
  <li><a name="a8" id="a8"></a><em><strong>Disinfectant Fogging
  </strong></em>
    <ol type="a">
  <li type="a">Do not perform disinfectant fogging for routine purposes in patient-care areas. <em>Category II</em>. <sup>23, 228</sup>
  
  
  </li>
  </ol>
  </li>
  </ol>
<div class="margin">
<div class="module rounders">
<div class="inner">
<div class="t"></div>

<h3>Environmental Fogging Clarification Statement</h3>

<div class="subColumns">
<div class="subc">
<p>CDC and HICPAC have recommendations in both <em>2003 Guidelines  for Environmental Infection Control in Health-Care Facilities</em> and the <em>2008  Guideline for Disinfection and Sterilization in Healthcare Facilities</em> that  state that the CDC does not support disinfectant fogging. Specifically, the 2003 and 2008 Guidelines state:</p>
<ul class="bulleted-links">
  <li>2003: &ldquo;Do not perform disinfectant fogging for  routine purposes in patient-care areas. Category IB&rdquo;</li>
  <li>2008: &ldquo;Do not perform disinfectant fogging in  patient-care areas. Category II&rdquo;</li>
</ul>
<p>These recommendations refer to the spraying or fogging of  chemicals (e.g., formaldehyde, phenol-based agents, or quaternary ammonium  compounds) as a way to decontaminate environmental surfaces or disinfect the  air in patient rooms. The recommendation against fogging was based on studies in  the 1970&rsquo;s that reported a lack of microbicidal efficacy (e.g., use of  quaternary ammonium compounds in mist applications) but also adverse effects on  healthcare workers and others in facilities where these methods were utilized.  Furthermore, some of these chemicals are not EPA-registered for use in  fogging-type applications.</p>
<p>These recommendations do not apply to newer technologies  involving fogging for room decontamination (e.g., ozone mists, vaporized  hydrogen peroxide) that have become available since the 2003 and 2008  recommendations were made. These newer technologies were assessed by CDC and  HICPAC&nbsp;in the 2011 Guideline for the Prevention and Control of Norovirus  Gastroenteritis Outbreaks in Healthcare Settings, which makes the  recommendation: </p>
<ul class="bulleted-links">
  <li>&ldquo;More research is required to clarify the  effectiveness and reliability of fogging, UV irradiation, and ozone mists to  reduce norovirus environmental contamination. (No recommendation/unresolved  issue)&rdquo; </li>
</ul>
<p>The 2003 and 2008 recommendations still apply; however, CDC  does not yet make a recommendation regarding these newer technologies. This  issue will be revisited as additional evidence becomes available.</p>
</div>
</div>
</div>

<div class="b">
<div></div>
</div>
</div>

  </div>
  </div>
    <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p></li>
  </ol>
  </li>
  
 
<ol start="7">
  <li><a name="a9" id="a9"></a><em><strong>High-Level Disinfection of Endoscopes
  </strong></em>
    <ol type="a">
  <li type="a">To detect damaged endoscopes, test each flexible endoscope for leaks as part of each reprocessing cycle. Remove from clinical use any instrument that fails the leak test, and repair this instrument. <em>Category II</em>. <sup>113, 115, 116</sup></li>
  
  <li>Immediately after use, meticulously clean the endoscope with an enzymatic cleaner that is compatible with the endoscope. Cleaning is necessary before both automated and manual disinfection. <em>Category IA</em>. <sup>83, 101, 104-106, 113, 115, 116, 124, 126, 456, 465, 466, 471, 1015</sup></li>
  
  <li>Disconnect and disassemble endoscopic components (e.g., suction valves) as completely as possible and completely immerse all components in the enzymatic cleaner. Steam sterilize these components if they are heat stable. <em>Category</em> IB. 115, 116, 139, 465, 466</li>
  
  <li>Flush and brush all accessible channels to remove all organic (e.g., blood, tissue) and other residue. Clean the external surfaces and accessories of the devices by using a soft cloth or sponge or brushes. Continue brushing until no debris appears on the brush. <em>Category</em> IA 6, 17, 108, 113, 115, 116, 137, 145, 147, 725, 856, 903.</li>
  
  <li>Use cleaning brushes appropriate for the size of the endoscope channel or port (e.g., bristles should contact surfaces). Cleaning items (e.g., brushes, cloth) should be disposable or, if they are not disposable, they should be thoroughly cleaned and either high-level disinfected or sterilized after each use. <em>Category</em> II. 113, 115, 116, 1016</li>
  
  <li>Discard enzymatic cleaners (or detergents) after each use because they are not microbicidal and, therefore, will not retard microbial growth. <em>Category</em> IB. 38, 113, 115, 116, 466</li>
  
  <li>Process endoscopes (e.g., arthroscopes, cystoscope, laparoscopes) that pass through normally sterile tissues using a sterilization procedure before each use; if this is not feasible, provide at least high-level disinfection. High-level disinfection of arthroscopes, laparoscopes, and cytoscopes should be followed by a sterile water rinse. <em>Category</em> IB. 1, 17, 31, 32, 35, 89, 90, 113, 554</li>
  
  <li>Phase out endoscopes that are critical items (e.g., arthroscopes, laparoscopes) but cannot be steam sterilized. Replace these endoscopes with steam sterilizable instruments when feasible. <em>Category</em> II.</li>
  
  <li>Mechanically clean reusable accessories inserted into endoscopes (e.g., biopsy forceps or other cutting instruments) that break the mucosal barrier (e.g., ultrasonically clean biopsy forceps) and then sterilize these items between each patient. <em>Category</em> IA. 1, 6, 8, 17, 108, 113, 115, 116, 138, 145, 147, 153, 278</li>
  
  <li> Use ultrasonic cleaning of reusable endoscopic accessories to remove soil and organic material from hard-to-clean areas. <em>Category</em> II. 116, 145, 148</li>
  
  <li>Process endoscopes and accessories that contact mucous membranes as semicritical items, and use at least high-level disinfection after use on each patient. <em>Category</em> IA. 1, 6, 8, 17, 108, 113, 115, 116, 129, 138, 145-148, 152-154, 278</li>
  
  <li>Use an FDA-cleared sterilant or high-level disinfectant for sterilization or high-level disinfection (<a href="table_1.html">Table 1</a>). <em>Category</em> IA. 1, 6-8, 17, 85, 108, 113, 115, 116, 147</li>
  
  <li>After cleaning, use formulations containing glutaraldehyde, glutaraldehyde with phenol/phenate, ortho-phthalaldehyde, hydrogen peroxide, and both hydrogen peroxide and peracetic acid to achieve high-level disinfection followed by rinsing and drying (see <a href="table_1.html">Table 1</a> for recommended concentrations). <em>Category</em> IB. 1, 6-8, 17, 38, 85, 108, 113, 145-148</li>
  
  <li>Extend exposure times beyond the minimum effective time for disinfecting semicritical patient-care equipment cautiously and conservatively because extended exposure to a high-level disinfectant is more likely to damage delicate and intricate instruments such as flexible endoscopes. The exposure times vary among the Food and Drug Administration (FDA)-cleared high-level disinfectants (<a href="table_2.html">Table 2</a>). <em>Category</em> IB. 17, 69, 73, 76, 78, 83</li>
  
  <li>Federal regulations are to follow the FDA-cleared label claim for high-level disinfectants. The FDA-cleared labels for high-level disinfection with >2% glutaraldehyde at 25oC range from 20-90 minutes, depending upon the product based on three tier testing which includes AOAC sporicidal tests, simulated use testing with mycobacterial and in-use testing. <em>Category</em> IC.</li>
  
  <li>Several scientific studies and professional organizations support the efficacy of >2% glutaraldehyde for 20 minutes at 20ºC; that efficacy assumes adequate cleaning prior to disinfection, whereas the FDA-cleared label claim incorporates an added margin of safety to accommodate possible lapses in cleaning practices. Facilities that have chosen to apply the 20 minute duration at 20ºC have done so based on the IA recommendation in the July 2003 SHEA position paper, &quot;Multi-society Guideline for Reprocessing Flexible Gastrointestinal Endoscopes 12, 17, 19, 26, 27, 49, 55, 57, 58, 60, 73, 76, 79-81, 83-85, 93, 94, 104-106, 110, 111, 115-121, 124, 125, 233, 235, 236, 243, 265, 266, 609</li>
  
  <li>When using FDA-cleared high-level disinfectants, use manufacturers' recommended exposure conditions. Certain products may require a shorter exposure time (e.g., 0.55% ortho-phthalaldehyde for 12 minutes at 20oC, 7.35% hydrogen peroxide plus 0.23% peracetic acid for 15 minutes at 20oC) than glutaraldehyde at room temperature because of their rapid inactivation of mycobacteria or reduced exposure time because of increased mycobactericidal activity at elevated temperature (e.g., 2.5% glutaraldehyde at 5 minutes at 35oC). <em>Category</em> IB. 83, 100, 689, 693, 694, 700</li>
  
  <li>Select a disinfectant or chemical sterilant that is compatible with the device that is being reprocessed. Avoid using reprocessing chemicals on an endoscope if the endoscope manufacturer warns against using these chemicals because of functional damage (with or without cosmetic damage). <em>Category</em> IB. 69, 113, 116</li>
  
  <li>Completely immerse the endoscope in the high-level disinfectant, and ensure all channels are perfused. As soon as is feasible, phase out nonimmersible endoscopes. <em>Category</em> IB. 108, 113-116, 137, 725, 856, 882</li>
  
  <li>After high-level disinfection, rinse endoscopes and flush channels with sterile water, filtered water, or tapwater to prevent adverse effects on patients associated with disinfectant retained in the endoscope (e.g., disinfectant induced colitis). Follow this water rinse with a rinse with 70% - 90% ethyl or isopropyl alcohol. <em>Category</em> IB. 17, 31-35, 38, 39, 108, 113, 115, 116, 134, 145-148, 620-622, 624-630, 1017</li>
  
  <li>After flushing all channels with alcohol, purge the channels using forced air to reduce the likelihood of contamination of the endoscope by waterborne pathogens and to facilitate drying. <em>Category</em> IB. 39, 113, 115, 116, 145, 147</li>
  
  <li>Hang endoscopes in a vertical position to facilitate drying. <em>Category</em> II. 17, 108, 113, 115, 116, 145, 815</li>
  
  <li>Store endoscopes in a manner that will protect them from damage or contamination. <em>Category</em> II. 17, 108, 113, 115, 116, 145</li>
  
  <li>Sterilize or high-level disinfect both the water bottle used to provide intraprocedural flush solution and its connecting tube at least once daily. After sterilizing or high-level disinfecting the water bottle, fill it with sterile water. <em>Category</em> IB. 10, 31-35, 113, 116, 1017</li>
  
  <li>Maintain a log for each procedure and record the following: patient's name and medical record number (if available), procedure, date, endoscopist, system used to reprocess the endoscope (if more than one system could be used in the reprocessing area), and serial number or other identifier of the endoscope used. <em>Category</em> II. 108, 113, 115, 116</li>
  
  <li>Design facilities where endoscopes are used and disinfected to provide a safe environment for healthcare workers and patients. Use air-exchange equipment (e.g., the ventilation system, out-exhaust ducts) to minimize exposure of all persons to potentially toxic vapors (e.g.,glutaraldehyde vapor). Do not exceed the allowable limits of the vapor concentration of the chemical sterilant or high-level disinfectant (e.g., those of ACGIH and OSHA). <em>Category</em> IB, IC. 116, 145, 318, 322, 577, 652</li>
  <li>Routinely test the liquid sterilant/high-level disinfectant to ensure minimal effective concentration of the active ingredient. Check the solution each day of use (or more frequently) using the appropriate chemical indicator (e.g., glutaraldehyde chemical indicator to test minimal effective concentration of glutaraldehyde) and document the results of this testing. Discard the solution if the chemical indicator shows the concentration is less than the minimum effective concentration. Do not use the liquid sterilant/high-level disinfectant beyond the reuse-life recommended by the manufacturer (e.g., 14 days for ortho-phthalaldehyde). <em>Category</em> IA. 76, 108, 113, 115, 116, 608, 609</li>
  
    <li>Provide personnel assigned to reprocess endoscopes with device-specific reprocessing instructions to ensure proper cleaning and high-level disinfection or sterilization. Require competency testing on a regular basis (e.g., beginning of employment, annually) of all personnel who reprocess endoscopes. <em>Category</em> IA. 6-8, 108, 113, 115, 116, 145, 148, 155</li>
  
    <li>Educate all personnel who use chemicals about the possible biologic, chemical, and environmental hazards of performing procedures that require disinfectants. <em>Category</em> IB, IC. 116, 997, 998, 1018, 1019</li>
  
    <li>Make PPE(e.g., gloves, gowns, eyewear, face mask or shields, respiratory protection devices) available and use these items appropriately to protect workers from exposure to both chemicals and microorganisms (e.g., HBV). <em>Category</em> IB, IC. 115, 116, 214, 961, 997, 998, 1020, 1021</li>
  
    <li>If using an automated endoscope reprocessor (AER), place the endoscope in the reprocessor and attach all channel connectors according to the AER manufacturer's instructions to ensure exposure of all internal surfaces to the high-level disinfectant/chemical sterilant. <em>Category</em> IB. 7, 8, 115, 116, 155, 725, 903</li>
  
    <li>If using an AER, ensure the endoscope can be effectively reprocessed in the AER. Also, ensure any required manual cleaning/disinfecting steps are performed (e.g., elevator wire channel of duodenoscopes might not be effectively disinfected by most AERs). <em>Category</em> IB. 7, 8, 115, 116, 155, 725</li>
  
    <li>Review the FDA advisories and the scientific literature for reports of deficiencies that can lead to infection because design flaws and improper operation and practices have compromised the effectiveness of AERs. <em>Category</em> II. 7, 98, 133, 134, 155, 725</li>
  
    <li>Develop protocols to ensure that users can readily identify an endoscope that has been properly processed and is ready for patient use. <em>Category</em> II.</li>
  
    <li>Do not use the carrying case designed to transport clean and reprocessed endoscopes outside of the healthcare environment to store an endoscope or to transport the instrument within the healthcare environment. <em>Category</em> II.</li>
  
    <li>No recommendation is made about routinely performing microbiologic testing of either endoscopes or rinse water for quality assurance purposes. Unresolved Issue. 116, 164</li>
  
    <li>If environmental microbiologic testing is conducted, use standard microbiologic techniques. <em>Category</em> II. 23, 116, 157, 161, 167</li>
  
    <li>If a cluster of endoscopy-related infections occurs, investigate potential routes of transmission (e.g., person-to-person, common source) and reservoirs. <em>Category</em> IA. 8, 1022</li>
  
    <li>Report outbreaks of endoscope-related infections to persons responsible for institutional infection control and risk management and to FDA. <em>Category</em> IB. 6, 7, 113, 116, 1023 Notify the local and the state health departments, CDC, and the manufacturer(s). <em>Category</em> II.</li>
  
    <li>No recommendation is made regarding the reprocessing of an endoscope again immediately before use if that endoscope has been processed after use according to the recommendations in this guideline. Unresolved issue. 157</li>
  
    <li>Compare the reprocessing instructions provided by both the endoscope's and the AER's manufacturer's instructions and resolve any conflicting recommendations. <em>Category</em> IB. 116, 155
    
      <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
      </li>
    </ol>
  </li>
  


  <li><a name="a10" id="a10"></a><em><strong>Management of Equipment and Surfaces in Dentistry
  </strong></em>
    <ol type="a">
  <li type="a">Dental instruments that penetrate soft tissue or bone (e.g., extraction forceps, scalpel blades, bone chisels, periodontal scalers, and surgical burs) are classified as critical and should be  sterilized after each use or discarded. In addition, after each use, sterilize dental instruments that are not intended to penetrate oral soft tissue or bone (e.g., amalgam condensers, air-water syringes) but that might contact oral tissues and are heat-tolerant, although classified as semicritical. Clean and, at a minimum, high-level disinfect heat-sensitive semicritical items. <em>Category</em> IA. 43, 209-211    </li>
  <li> Noncritical clinical contact surfaces, such as uncovered operatory surfaces (e.g., countertops, switches, light handles), should be barrier-protected or disinfected between patients with an intermediate-disinfectant (i.e., EPA-registered hospital disinfectant with a tuberculocidal claim) or low-level disinfectant (i.e., EPA-registered hospital disinfectant with HIV and HBV claim). <em>Category</em> IB. 43, 209-211    </li>
    <li>Barrier protective coverings can be used for noncritical clinical contact surfaces that are touched frequently with gloved hands during the delivery of patient care, that are likely to become contaminated with blood or body substances, or that are difficult to clean. Change these coverings when they are visibly soiled, when they become damaged, and on a routine basis (e.g., between patients). Disinfect protected surfaces at the end of the day or if visibly soiled. <em>Category</em> II. 43, 210
    
      <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
      </li>
    </ol>
  </li>
  

  <li><a name="a11" id="a11"></a><em><strong>Processing Patient-Care Equipment Contaminated with Bloodborne Pathogens (HBV, Hepatitis C Virus, HIV), Antibiotic-Resistant Bacteria (e.g., Vancomycin-Resistant Enterococci, Methicillin-Resistant Staphylococcus aureus, Multidrug Resistant Tuberculosis), or Emerging Pathogens (e.g., Cryptosporidium, Helicobacter pylori, Escherichia coli O157:H7, Clostridium difficile, Mycobacterium tuberculosis, Severe Acute Respiratory Syndrome Coronavirus), or Bioterrorist Agents
    </strong></em>
    <ol type="a">
  <li type="a">Use standard sterilization and disinfection procedures for patient-care equipment (as recommended in this guideline), because these procedures are adequate to sterilize or disinfect instruments or devices contaminated with blood or other body fluids from persons infected with bloodborne pathogens or emerging pathogens, with the exception of prions. No changes in these procedures for cleaning, disinfecting, or sterilizing are necessary for removing bloodborne and emerging pathogens other than prions. <em>Category</em> IA. 22, 53, 60-62, 73, 79-81, 105, 118-121, 125, 126, 221, 224-234, 236, 244, 265, 266, 271-273, 279, 282, 283, 354-357, 666
  
    <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
    </li>
  </ol>
  </li>
  
 

  <li><a name="a12" id="a12"></a><em><strong>Disinfection Strategies for Other Semicritical Devices
    </strong></em>
    <ol type="a">
  <li type="a">Even if probe covers have been used, clean and high-level disinfect other semicritical devices such as rectal probes, vaginal probes, and cryosurgical probes with a product that is not toxic to staff, patients, probes, and retrieved germ cells (if applicable). Use a high-level disinfectant at the FDA-cleared exposure time. (See Recommendations 7o and 11e for exceptions.) <em>Category</em> IB. 6-8, 17, 69</li>
  <li>When probe covers are available, use a probe cover or condom to reduce the level of microbial contamination. <em>Category</em> II. 197-201 Do not use a lower <em>Category</em> of disinfection or cease to follow the appropriate disinfectant recommendations when using probe covers because these sheaths and condoms can fail. <em>Category</em> IB 197-201    </li>
    <li>After high-level disinfection, rinse all items. Use sterile water, filtered water or tapwater followed by an alcohol rinse for semicritical equipment that will have contact with mucous membranes of the upper respiratory tract (e.g., nose, pharynx, esophagus). <em>Category</em> II. 10, 31-35, 1017      </li>
    <li> There is no recommendation to use sterile or filtered water rather than tapwater for rinsing semicritical equipment that contact the mucous membranes of the rectum (e.g., rectal probes, anoscope) or vagina (e.g., vaginal probes). Unresolved issue. 11</li>
    <li>Wipe clean tonometer tips and then disinfect them by immersing for 5-10 minutes in either 5000 ppm chlorine or 70% ethyl alcohol. None of these listed disinfectant products are FDA-cleared high-level disinfectants. <em>Category</em> II. 49, 95, 185, 188, 293
    
      <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
      </li>
    </ol>
  </li>
  
 

  <li><a name="a13" id="a13"></a><em><strong>Disinfection by Healthcare Personnel in Ambulatory Care and Home Care
  </strong></em>
    <ol type="a">
  <li type="a">Follow the same classification scheme described above (i.e., that critical devices require sterilization, semicritical devices require high-level disinfection, and noncritical equipment  requires low-level disinfection) in the ambulatory-care (outpatient medical/surgical facilities) setting because risk for infection in this setting is similar to that in the hospital setting (see <a href="table_1.html">Table 1</a>). <em>Category</em> IB. 6-8, 17, 330</li>
  <li>When performing care in the home, clean and disinfect reusable objects that touch mucous membranes (e.g., tracheostomy tubes) by immersing these objects in a 1:50 dilution of 5.25%-6.15% sodium hypochlorite (household bleach) (3 minutes), 70% isopropyl alcohol (5 minutes), or 3% hydrogen peroxide (30 minutes) because the home environment is, in most instances, safer than either hospital or ambulatory care settings because person-to-person transmission is less likely. <em>Category</em> II. 327, 328, 330, 331    </li>
    <li>Clean noncritical items that would not be shared between patients (e.g., crutches, blood pressure cuffs) in the home setting with a detergent or commercial household disinfectant. <em>Category</em> II. 53, 330 
    
      <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
      </li>
    </ol>
  </li>
  
  

  <li><a name="a14" id="a14"></a><em><strong>Microbial Contamination of Disinfectants
    </strong></em>
    <ol type="a">
  <li type="a">Institute the following control measures to reduce the occurrence of contaminated disinfectants: 1) prepare the disinfectant correctly to achieve the manufacturer's recommended use-dilution; and 2) prevent common sources of extrinsic contamination of germicides (e.g., container contamination or surface contamination of the healthcare environment where the germicide are prepared and/or used). <em>Category</em> IB. 404, 406, 1024
  
    <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
    </li>
  </ol>
  </li>
  
 

  <li><a name="a25" id="a15"></a><em><strong>Flash Sterilization
  </strong></em>
    <ol type="a">
  <li type="a">Do not flash sterilize implanted surgical devices unless doing so is unavoidable. <em>Category</em> IB. 849, 850</li>
  <li>Do not use flash sterilization for convenience, as an alternative to purchasing additional instrument sets, or to save time. <em>Category</em> II. 817, 962</li>
    <li>When using flash sterilization, make sure the following parameters are met: 1) clean the item before placing it in the sterilizing container (that are FDA cleared for use with flash sterilization) or tray; 2) prevent exogenous contamination of the item during transport from the sterilizer to the patient; and 3) monitor sterilizer function with mechanical, chemical, and biologic monitors. <em>Category</em> IB. 812, 819, 846, 847, 962      </li>
    <li>Do not use packaging materials and containers in flash sterilization cycles unless the sterilizer and the packaging material/container are designed for this use. <em>Category</em> IB. 812, 819, 1025</li>
    <li>When necessary, use flash sterilization for patient-care items that will be used immediately (e.g., to reprocess an inadvertently dropped instrument). <em>Category</em> IB. 812, 817, 819, 845</li>
    <li>When necessary, use flash sterilization for processing patient-care items that cannot be packaged, sterilized, and stored before use. <em>Category</em> IB. 812, 819
      <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
      </li>
    </ol>
  </li>


  <li><a name="a16" id="a16"></a><em><strong>Methods of Sterilization
    </strong></em>
    <ol type="a">
  <li type="a">Steam is the preferred method for sterilizing critical medical and surgical instruments that are not damaged by heat, steam, pressure, or moisture. <em>Category</em> IA. 181, 271, 425, 426, 827, 841, 1026, 1027<br />
    </li>
  <li>Cool steam- or heat-sterilized items before they are handled or used in the operative setting. <em>Category</em> IB. 850<br />
    </li>
    <li>Follow the sterilization times, temperatures, and other operating parameters (e.g., gas concentration, humidity) recommended by the manufacturers of the instruments, the sterilizer, and the container or wrap used, and that are consistent with guidelines published by government agencies and professional organizations. <em>Category</em> IB. 811-814, 819, 825, 827, 841, 1026-1028</li>
    <li>Use low-temperature sterilization technologies (e.g., EtO, hydrogen peroxide gas plasma) for reprocessing critical patient-care equipment that is heat or moisture sensitive. <em>Category</em> IA 469, 721, 825, 856, 858, 878, 879, 881, 882, 890, 891, 1027.</li>
    <li>Completely aerate surgical and medical items that have been sterilized in the EtO sterilizer (e.g., polyvinylchloride tubing requires 12 hours at 50oC, 8 hours at 60oC) before using these items in patient care. <em>Category</em> IB. 814</li>
    <li>Sterilization using the peracetic acid immersion system can be used to sterilize heat-sensitive immersible medical and surgical items. <em>Category</em> IB. 90, 717-719, 721-724</li>
    <li>Critical items that have been sterilized by the peracetic acid immersion process must be used immediately (i.e., items are not completely protected from contamination, making long-term storage unacceptable). <em>Category</em> II. 817, 825      </li>
    <li>Dry-heat sterilization (e.g., 340oF for 60 minutes) can be used to sterilize items (e.g., powders, oils) that can sustain high temperatures. <em>Category</em> IB. 815, 827</li>
    <li>Comply with the sterilizer manufacturer's instructions regarding the sterilizer cycle parameters (e.g., time, temperature, concentration). <em>Category</em> IB. 155, 725, 811-814, 819</li>
    <li>Because narrow-lumen devices provide a challenge to all low-temperature sterilization technologies and direct contact is necessary for the sterilant to be effective, ensure that the sterilant has direct contact with contaminated surfaces (e.g., scopes processed in peracetic acid must be connected to channel irrigators). <em>Category</em> IB. 137, 725, 825, 856, 890, 891, 102
    
      <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
      </li>
    </ol>
  </li>
  
  

  <li><a name="a17" id="a17"></a><strong>Packaging
    </strong>
    <ol type="a">
  <li type="a">Ensure that packaging materials are compatible with the sterilization process and have received FDA 510[k] clearance. <em>Category</em> IB. 811-814, 819, 966</li>
  <li> Ensure that packaging is sufficiently strong to resist punctures and tears to provide a barrier to microorganisms and moisture. <em>Category</em> IB. 454, 811-814, 819, 966
  
    <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
    </li>
    </ol>
  </li>
  
 

  <li><a name="a18" id="a18"></a><em><strong>Monitoring of Sterilizers
  </strong></em>
    <ol type="a">
  <li type="a">Use mechanical, chemical, and biologic monitors to ensure the effectiveness of the sterilization process. <em>Category</em> IB. 811-815, 819, 846, 847, 975-977</li>
  
  <li> Monitor each load with mechanical (e.g., time, temperature, pressure) and chemical (internal and external) indicators. If the internal chemical indicator is visible, an external indicator is not needed. <em>Category</em> II. 811-815, 819, 846, 847, 975-977, 980    </li>
  
    <li>Do not use processed items if the mechanical (e.g., time, temperature, pressure) or chemical (internal and/or external) indicators suggest inadequate processing. <em>Category</em> IB 811-814, 819.      </li>
    
    <li>Use biologic indicators to monitor the effectiveness of sterilizers at least weekly with an FDA-cleared commercial preparation of spores (e.g., Geobacillus stearothermophilus for steam) intended specifically for the type and cycle parameters of the sterilizer. <em>Category</em> IB. 1, 811, 813-815, 819, 846, 847, 976, 977</li>
    
    <li>After a single positive biologic indicator used with a method other than steam sterilization, treat as nonsterile all items that have been processed in that sterilizer, dating from the sterilization cycle having the last negative biologic indicator to the next cycle showing satisfactory biologic indicator results. These nonsterile items should be retrieved if possible and reprocessed. <em>Category</em> II. 1      </li>
    
    <li>After a positive biologic indicator with steam sterilization, objects other than implantable objects do not need to be recalled because of a single positive spore test unless the sterilizer or the sterilization procedure is defective as determined by maintenance personnel or inappropriate cycle settings. If additional spore tests remain positive, consider the items nonsterile and recall and reprocess the items from the implicated load(s). <em>Category</em> II. 1      </li>
   
    <li>Use biologic indicators for every load containing implantable items and quarantine items, whenever possible, until the biologic indicator is negative. <em>Category</em> IB. 811-814, 819
    
      <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
     
      </li>
   
    </ol>
 
  </li>
  
  

  <li><a name="a19" id="a19"></a><em><strong>Load Configuration
  </strong></em>
    <ol type="a">
    
  <li type="a">Place items correctly and loosely into the basket, shelf, or cart of the sterilizer so as not to impede the penetration of the sterilant. <em>Category</em> IB. 445, 454, 811, 813, 819, 836
  
    <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
    </li>
 
  </ol>
 
  </li>
  
  

  <li><a name="a20" id="a20"></a><em><strong>Storage of Sterile Items
    </strong></em>
  
    <ol type="a">
    
  <li type="a">Ensure the sterile storage area is a well-ventilated area that provides protection against dust, moisture, insects, and temperature and humidity extremes. <em>Category</em> II. 454, 819, 836, 969</li>
  
  <li>Store sterile items so the packaging is not compromised (e.g., punctured, bent). <em>Category</em> II. 454, 816, 819, 968, 969, 1030 </li>
  
    <li>Label sterilized items with a load number that indicates the sterilizer used, the cycle or load number, the date of sterilization, and, if applicable, the expiration date. <em>Category</em> IB. 811, 812, 814, 816, 819      </li>
    
    <li>The shelf life of a packaged sterile item depends on the quality of the wrapper, the storage conditions, the conditions during transport, the amount of handling, and other events (moisture) that compromise the integrity of the package. If event-related storage of sterile items is used, then packaged sterile items can be used indefinitely unless the packaging is compromised (see f and g below). <em>Category</em> IB. 816, 819, 836, 968, 973, 1030, 1031</li>
    
    <li> Evaluate packages before use for loss of integrity (e.g., torn, wet, punctured). The pack can be used unless the integrity of the packaging is compromised. <em>Category</em> II. 819, 968</li>
    <li> If the integrity of the packaging is compromised (e.g., torn, wet, or punctured), repack and reprocess the pack before use. <em>Category</em> II. 819, 1032      </li>
    <li>If time-related storage of sterile items is used, label the pack at the time of sterilization with an expiration date. Once this date expires, reprocess the pack. <em>Category</em> II. 819, 968
    
      <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
     
      </li>
   
    </ol>
  
  </li>
  
  

  <li><a name="a21" id="a21"></a><em><strong>Quality Control
    </strong></em>
    
    <ol type="a">
    
  <li type="a">Provide comprehensive and intensive training for all staff assigned to reprocess semicritical and critical medical/surgical instruments to ensure they understand the importance of reprocessing these instruments. To achieve and maintain competency, train each member of the staff that reprocesses semicritical and/or critical instruments as follows: 1) provide hands-on training according to the institutional policy for reprocessing critical and semicritical devices; 2) supervise all work until competency is documented for each reprocessing task; 3) conduct competency testing at beginning of employment and regularly thereafter (e.g., annually); and 4) review the written reprocessing instructions regularly to ensure they comply with the scientific literature and the manufacturers' instructions. <em>Category</em> IB. 6-8, 108, 114, 129, 155, 725, 813, 819</li>
  
  <li>Compare the reprocessing instructions (e.g., for the appropriate use of endoscope connectors, the capping/noncapping of specific lumens) provided by the instrument manufacturer and the sterilizer manufacturer and resolve any conflicting recommendations by communicating with both manufacturers. <em>Category</em> IB. 155, 725</li>
  
    <li>Conduct infection control rounds periodically (e.g., annually) in high-risk reprocessing areas (e.g., the Gastroenterology Clinic, Central Processing); ensure reprocessing instructions are current and accurate and are correctly implemented. Document all deviations from policy. All stakeholders should identify what corrective actions will be implemented. <em>Category</em> IB. 6-8, 129      </li>
    
    <li>Include the following in a quality control program for sterilized items: a sterilizer maintenance contract with records of service; a system of process monitoring; air-removal testing for prevacuum steam sterilizers; visual inspection of packaging materials; and traceability of load contents. <em>Category</em> II 811-814, 819.</li>
    
    <li>For each sterilization cycle, record the type of sterilizer and cycle used; the load identification number; the load contents; the exposure parameters (e.g., time and temperature); the operator's name or initials; and the results of mechanical, chemical, and biological monitoring. <em>Category</em> II 811-814, 819.      </li>
    
    <li>Retain sterilization records (mechanical, chemical, and biological) for a time period that complies with standards (e.g., 3 years), statutes of limitations, and state and federal regulations. <em>Category</em> II, IC. 1033</li>
    
    <li>Prepare and package items to be sterilized so that sterility can be achieved and maintained to the point of use. Consult the Association for the Advancement of Medical Instrumentation or the manufacturers of surgical instruments, sterilizers, and container systems for guidelines for the density of wrapped packages. <em>Category</em> II. 811-814, 819      </li>
    
    <li>Periodically review policies and procedures for sterilization. <em>Category</em> II. 1033      </li>
    <li>Perform preventive maintenance on sterilizers by qualified personnel who are guided by the manufacturer's instruction. <em>Category</em> II. 811-814, 819 
    
      <p class="topOPage"><a href="17_00Recommendations.html#">Top of page</a></p>
      </li>
    
    </ol>
 
  </li>
  
  

  <li><a name="a22" id="a22"></a><em><strong>Reuse of Single-Use Medical Devices
  </strong></em>
  
    <ol type="a">
    
  <li type="a">Adhere to the FDA enforcement document for single-use devices reprocessed by hospitals. FDA considers the hospital that reprocesses a single-use device as the manufacturer of the device and regulates the hospital using the same standards by which it regulates the original equipment manufacturer. <em>Category</em> II, IC. 995</li>
  
  </ol>
  
  </li>
  
  </li>
  
</ol>


             
               <!--include virtual="/hicpac/Disinfection_Sterilization/dS_includes/17_00ds_RecommendationsDS_HCfacilities.html" -->
                    
         <p class="topOPage"><a href="17_00Recommendations.html#">Top of Page</a></p>       
                  
                    <div class="module rounders grey multiPage-horiz" id="tableOfContent">
<div class="inner">
<div class="t"></div>

<div class="hd">
                          <h4><span><a href="14_00ReuseMedicalDevices.html">Previous Page</a></span> 
                          <span class="nextLink"><a href="18_00PerformanceIndicators.html">Next Page</a></span></h4>
              </div>
                        <div class="bd"><span><a href="toc.html">Table of Contents</a></span></div>
                     </div>

<div class="b">
<div></div>
</div>
</div>                   
                       
					<!-- InstanceEndEditable -->
					<!-- /end .main-inner --></div>
					
					<div id="linkPolicy">&nbsp;</div>
				<!-- /end #content-main--></div>
				
			<!-- /end #content-inner --></div>
			
			<!-- ########## RIGHT COLUMN STARTS HERE ########## -->
			<div id="content-secondary">
				<div class="pageOptions">
					<div class="pageOptions-inner">
						<ul id="services" class="services">
							<li class="print"><a href="javascript:window.print();" title="Print page.">Print page</a></li>
						</ul>
						<!-- InstanceBeginEditable name="local-options" -->
					
                    
                    <ul class="services top-divide">
						  <li class="pdf"><a class="noDecoration" href="https://www.cdc.gov/hicpac/pdf/Disinfection_Sterilization/Pages83_93Disinfection_Nov_2008.pdf" title="PDF – 158 KB">Download page</a></li>
					    </ul>
                        
                   
					<!-- InstanceEndEditable --><!-- InstanceBeginEditable name="languages" -->
					 
				<!-- InstanceEndEditable -->
					</div>
				</div>
				
				
				<!-- InstanceBeginEditable name="gov-delivery" -->
			
			<!-- InstanceEndEditable -->
				<!-- InstanceBeginEditable name="contact-info" -->
			<div id="contact-info">
	<h5>Contact Us:</h5>
	<ul class="noBullet">
		<li class="mail">Centers for Disease Control and Prevention<br />
		1600 Clifton Rd<br />
		Atlanta, GA 30333</li>
		<li class="phone">800-CDC-INFO<br />
		(800-232-4636)<br />
		TTY: (888) 232-6348</li>
		<li><a href="../../cdc-info/requestform.html">Contact CDC&ndash;INFO</a></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
			<!-- /end #content-secondary --></div>
			
			<!-- ########## LEFT NAVIGATION STARTS HERE ########## -->
			<div id="nav-container"><!-- InstanceBeginEditable name="left-nav-include" -->
				<div id="nav">
  <h3><a href="../index.html">HICPAC</a></h3>
	<ul id="nav-primary">
    <li><a href="../about.html">About HICPAC</a></li>
    <li><a href="../roster.html">Member Roster</a></li>
    <li><a href="../charter.html">Charter</a> </li>
    <li><a href="../eCalendar.html">Event Calendar</a>
      <!--ul>
        <li><a href="/hicpac/agenda.html">Meeting Agenda</a></li>  
      </ul-->
    </li>
    <li><a href="../guidelineMethod/guidelineMethod.html">Methodology Guideline</a>
      <ul>
        <li><a href="../guidelineMethod/001_methods_background.html">Background</a></li>
        <li><a href="../guidelineMethod/002_methods_emergingNeeds.html">Strengthening HICPAC Guidelines to Address Emerging Needs</a></li>
        <li><a href="../guidelineMethod/003_methods_Organiz2AccomplishGoals.html">Organizing to Accomplish Our Goals</a> </li>
        <li><a href="../guidelineMethod/004_methods_guidelineDevelopment.html">Methods in Guideline Development</a></li>
        <li><a href="../guidelineMethod/005_methods_challengesOpportunities.html">Looking to Future Challenges and Opportunities</a></li>
        <li><a href="../guidelineMethod/007_methods_References.html">References</a></li>
        <li><a href="../guidelineMethod/008_methods_tables.html">Tables</a></li>
        <li><a href="../guidelineMethod/011_methods_figures.html">Figures</a></li>
      </ul>
    </li>
	<!--li><a href="/hicpac/projects_in_progress.html">Projects in Progress</a></li-->
	<li><a href="../pubs.html">Publications</a>
			<ul>
			  <li><a href="../BSI/BSI-guidelines-2011.html">2011 Guidelines for the Prevention of Intravascular Catheter-Related Infections</a>
		        <ul>
		          <li><a href="../BSI/toc-BSI-guidelines-2011.html">Table of Contents</a></li>
		          <li><a href="../BSI/01-BSI-guidelines-2011.html">Notice to Readers</a> </li>
		          <li><a href="../BSI/02-bsi-summary-of-recommendations-2011.html">Summary Of Recommendations</a> </li>
		          <li><a href="../BSI/03-bsi-summary-of-recommendations-2011.html">Patient Cleansing 
		            </a></li>
		          <li><a href="../BSI/04-bsi-background-info-2011.html">Background Information</a></li>
		          <li><a href="../BSI/05-bsi-background-info-2011.html">Maximal Sterile Barrier Precautions 
		            </a></li>
		          <li><a href="../BSI/06-bsi-background-info-2011.html">Antibiotic Lock Prophylaxis, Antimicrobial Catheter Flush and Catheter Lock Prophylaxis 
		            </a></li>
		          <li><a href="../BSI/07-bsi-background-info-2011.htmles-2011.html">Replacement of Administration Sets</a></li>
		          <li><a href="../BSI/bsi-table-1-2011.html">Table 1. Catheters used for venous and arterial access</a></li>
		          <li><a href="../BSI/13-references-BSI-guidelines-2011.html">References</a></li>
		          <li><a href="../BSI/11-appendix-B-BSI-guidelines-2011.html">Appendix B. Disclosure of financial interests or relationships</a></li>
		          <li><a href="../BSI/12-appendix-C-BSI-guidelines-2011.html">Appendix C. Summary of Recommendations</a></li>
	            </ul>
			  </li>
		      <li><a href="../norovirus/002_norovirus-toc.html">2011 Norovirus Guidelines
		        </a>
		        <ul>
		          <li><a href="../norovirus/003_norovirus-abbreviations.html">Abbreviations</a></li>
					   
					   <li><a href="../norovirus/001_norovirus.html">Acknowledgement</a></li>
					   <li><a href="../norovirus/004_norovirus-exec-summary.html">Executive Summary</a></li>
					   <li><a href="../norovirus/005_norovirus-summaryOrecs.html">Summary of Recommendations</a></li>
					   <li><a href="../norovirus/006_norovirus-implement-audit.html">Implementation and Audit</a> </li>
					   <li> <a href="../norovirus/007_norovirus-recs-further-research.html">Recommendations for Further Research					     </a></li>
					   <li><a href="../norovirus/008_norovirus-background.html">Background					     </a></li>
					   <li><a href="../norovirus/009_norovirus-scope.html">Scope and Purpose</a> </li>
					   <li><a href="../norovirus/010_norovirus-methods.html">Methods</a> </li>
					   <li><a href="../norovirus/011_norovirus-evidence-review.html">Evidence Review Question 1</a>				       </li>
                       <li><a href="../norovirus/012_norovirus-evidence-q2.html">Question 2</a></li>
                       <li><a href="../norovirus/013_norovirus-evidence-q3.html">Question 3</a></li>
                  <li><a href="../norovirus/norovirus-appendix-1.html">Appendix 1</a></li>
                       <li><a href="../norovirus/norovirus-appendix-1b.html">Appendix 1B</a> </li>
                       <li><a href="../norovirus/tables/evidence-Table1.html">Evidence, Grade &amp; Study Quality Assessment Tables</a></li>
                  <li><a href="../norovirus/norovirus-appendix-3.html">Appendix 3</a></li>
                       <li><a href="../norovirus/norovirus-appendix-4.html">Appendix 4</a></li>
                       <li><a href="../norovirus/norovirus-references.html">References</a></li>
		        </ul>
		      </li>
	          <li><a href="acknowledg.html">2008 Disinfection &amp; Sterilization Guideline</a>               
	            <ul>
	              <li><a href="toc.html">Table of Contents</a></li>
	              <li><a href="1_sumIntroMethTerms.html">Executive Summary</a> </li>
	              <li><a href="2_approach.html">Approach to Disinfection and Sterilization</a> 
	                  <ul>
	                    <li><a href="3_0disinfectEquipment.html">Disinfection of Healthcare Equipment</a></li>
                        <li><a href="3_1deLaparoArthro.html">Laparoscopes and Arthroscopes</a> </li>
                        <li><a href="3_2contaminatedDevices.html">Disinfection of HBV, HCV, HIV or TB-Contaminated Devices</a></li>
                        <li><a href="3_3inactivBioAgents.html">Inactivation of Bioterrorist Agents</a></li>
                        <li><a href="3_4surfaceDisinfection.html">Surface Disinfection</a></li>
                    </ul>
	              </li>
                  <li><a href="4_0efficacyDS.html">Factors Affecting The Efficacy Of Disinfection And Sterilization</a></li>
                  <li><a href="5_0cleaning.html">Cleaning</a></li>
                  <li><a href="6_0disinfection.html">Disinfection</a>
                    <ul>
                      <li><a href="7_0formaldehyde.html">Formaldehyde</a></li>
                      <li><a href="8_0Iodophors.html">Iodophors</a></li>
                      <li><a href="9_0PceticAcidHydroPoxide.html">Peracetic Acid and Hydrogen Peroxide</a></li>
                    </ul>
                  </li>
                  <li><a href="10_0MiscAgents.html">Miscellaneous Inactivating Agents</a></li>
                  <li><a href="11_0regulatory_Framework.html">Regulatory Framework for Disinfectants and Sterilants</a></li>
                  <li><a href="13_0Sterilization.html">Sterilization</a>
                      <ul>
	                      
                        <li><a href="13_02sterilization.html">Low-Temperature Sterilization Technologies</a></li>
		                          
                        <li><a href="13_06PeraceticAcidSterilization.html">Peracetic Acid Sterilization</a></li>
		                         
                        <li><a href="13_10otherSterilizationMethods.html">Other Sterilization Methods</a></li>
                        <li><a href="13_11sterilizingPractices.html">Sterilizing Practices</a></li>
                    </ul>
                  </li>
                  <li><a href="14_00ReuseMedicalDevices.html">Reuse of Single-Use Medical Devices</a></li>
                  <li><a href="17_00Recommendations.html">Recommendations for Disinfection and Sterilization in Health-Care Facilities</a></li>
                  <li><a href="18_00PerformanceIndicators.html">Performance Indicators</a></li>
                  <li><a href="19_00glossary.html">Glossary</a></li>
                  <li><a href="table_1.html">Tables &amp; Figure</a>
                    <ul>
                      <li><a href="table_2.html">Table 2, 3</a></li>
                      <li><a href="fig_1.html">Figure 1</a></li>
                      <li><a href="table_4.html">Table 4</a></li>
                      <li><a href="table_5.html">Table 5</a></li>
                      <li><a href="table_6.html">Table 6</a></li>
                      <li><a href="table_7.html">Table 7, 8, 9</a></li>
                      <li><a href="table_10.html">Table 10, 11, 12</a></li>
                    </ul>
                  </li>
                  <li><a href="20_00reference.html">References</a></li>
                </ul>
              </li>
	          <li><a href="../2007IP/2007isolationPrecautions.html">Guideline for Isolation Precautions 2007</a>
				  <ul>
                        <li><a href="../2007IP/2007ip_ExecSummary.html">Executive Summary</a></li>
                        <li> <a href="../2007IP/2007ip_part1.html">Part I: Review of Scientific Data Regarding Transmission of Infectious Agents in Healthcare Settings</a></li>
                        <li><a href="../2007IP/2007ip_part2.html">Part II: Fundamental elements needed to prevent transmission of infectious agents in healthcare settings</a></li>
                        <li><a href="../2007IP/2007ip_part3.html">Part III: Precautions to Prevent Transmission of Infectious Agents</a></li>
                        <li><a href="../2007IP/2007ip_part4.html">Part IV: Recommendations</a></li>
                        <li><a href="../2007IP/2007ip_appendA.html">Appendix A</a></li>
                        <li><a href="../2007IP/2007ip_tables.html">Tables 1 - 5</a>
                          <ul>
                            <li><a href="../2007IP/2007ip_table2.html">Table 2</a></li>
                            <li><a href="../2007IP/2007ip_table3.html">Table 3</a></li>
                            <li><a href="../2007IP/2007ip_table4.html">Table 4</a></li>
                            <li><a href="../2007IP/2007ip_table5.html">Table 5</a></li>
                          </ul>
                        </li>
                        <li><a href="../2007IP/2007ip_fig.html">Figure. Example of Safe Donning and Removal of PPE</a></li>
                        <li><a href="../2007IP/2007ip_glossary.html">Glossary</a></li>
                        <li><a href="../2007IP/2007ip_reference.html">References</a></li>
                </ul>
			  </li>
			    
	            <li><a href="../cauti/001_cauti.html">2009 CAUTI Guideline</a>
	              <ul>
	                <li><a href="../cauti/002_cauti_toc.html">Table of Contents</a>
	                  <!--<ul><li><a href="/hicpac/Disinfection_Sterilization/1_sumIntroMethTerms-levi.html">test</a></li></ul>-->
                    </li>
                      <li><a href="../cauti/02_cauti2009_abbrev.html">Abbreviations</a></li>
                      <li><a href="../cauti/003_cauti2009_execSum.html">I. Executive Summary</a></li>
                      <li><a href="../cauti/002_cauti_sumORecom.html">II. Summary of Recommendations</a></li>
                      <li><a href="../cauti/003_ImplementAudit.html">III. Implementation and Audit</a></li>
                      <li><a href="../cauti/004_furtherResearch.html">IV. Recommendations for Further Research</a></li>
                      <li><a href="../cauti/005_background.html">V. Background</a></li>
                      <li><a href="../cauti/006_scopePurpose.html">VI. Scope and Purpose</a></li>
                      <li><a href="../cauti/007_methods.html">VII. Methods</a></li>
                      <li><a href="../cauti/008_evidenceReview.html">VIII. Evidence Review</a></li>
                      <li><a href="../cauti/009_cauti2009_References.html">References</a></li>
                      <li><a href="../cauti/010_cauti2009_figs.html">Figures</a></li>
		          </ul>
              </li>
              
              <li><a href="../CAUTI_fastFacts.html">CAUTI Guideline Fast Facts</a></li>
              <li><a href="../uti_saint_video.html">Podcast: Dr. Sanjay Saint discusses CAUTIs</a></li>
              <li><a href="../mdro/mdro_0.html">Management of MDRO's in Healthcare Settings</a>
	          <ul>
	            <li><a href="../mdro/mdro_toc.html">Table of Contents</a></li>
	            <li><a href="../mdro/mdro_1.html">Introduction</a></li>
	            <li><a href="../mdro/mdro_2.html">Background</a></li>
	            <li><a href="../mdro/mdro_3.html">Epidemiology of MDROs</a></li>
	            <li><a href="../mdro/mdro_4.html">MDRO Prevention and Control</a></li>
	            <li><a href="../mdro/mdro_4_1.html">Discussion</a></li>
	            <li><a href="../mdro/mdro_5.html">Prevention of transmission of Multidrug Resistant Organisms </a></li>
	            <li><a href="../mdro/mdro_table1.html">Tables 1-2</a></li>
	            <li><a href="../mdro/mdro_table3.html">Table 3</a> </li>
	            <li><a href="../mdro/mdro_glossary.html">Glossary - Multidrug-Resistant Organisms</a></li>
	            <li><a href="../mdro/mdro_reference.html">References</a></li>
              </ul>
	        </li>
	        <li><a href="../pubReportGuide/publicReportingHAI.html">Guidance on Public Reporting of HAIs 2003</a>
			      <ul>
			        <li><a href="../pubReportGuide/prg_tbl1.html">Table 1</a></li>
		            <li><a href="../pubReportGuide/prg_tbl2.html">Table 2</a></li>
                    <li><a href="../pubReportGuide/prHAI_reference.html">Reference</a></li>
	              </ul>
		      </li>
            <li><a href="../SSI/001_SSI.html">Guideline for Prevention of Surgical Site Infection, 1999 </a>
              <ul>
                <li><a href="../SSI/toc_SSI.html"> Table of contents</a></li>
                
                <li><a href="../SSI/002_SSI.html">Surgical Site Infection (SSI): An Overview</a></li>
                <li><a href="../SSI/003_SSI.html">Microbiology</a></li>
                <li><a href="../SSI/004_SSI.html"> Operative characteristics: Preoperative issues                                 </a></li>
                <li><a href="../SSI/005_SSI.html">Operative characteristics: Intraoperative issues 
                                 </a></li>
                <li><a href="../SSI/006_SSI.html">SSI Surveillance </a></li>
                <li><a href="../SSI/007_SSI.html">Recommendations for Prevention of SSI</a></li>
                <li><a href="../SSI/ref-SSI.html">References </a></li>
                <li><a href="../SSI/figure-SSI.html">Figure</a></li>
                <li><a href="../SSI/table1-SSI.html">Table 1</a></li>
                <li><a href="../SSI/table2-SSI.html">Table 2</a></li>
                <li><a href="../SSI/table3-SSI.html">Table 3</a></li>
                <li><a href="../SSI/table4-SSI.html">Table 4</a></li>
                <li><a href="../SSI/table5-SSI.html">Table 5</a></li>
                <li><a href="../SSI/table6-SSI.html">Table 6</a></li>
                <li><a href="../SSI/table7-8-9-10-SSI.html">Table 7-8-9-10</a></li>
              </ul>
            </li>
            <li><a href="../Pubs/Antibiotic-Stewardship-Statement.html">Antibiotic Stewardship Statement for Antibiotic Guidelines, 2016</a></li>
      </ul>
	  </li>
       
	<li><a href="../presentations.html">Proceedings &amp; Presentations</a>
	  <!--ul>
	    <li><a href="/hicpac/transcript-07-23.html">July 09 - Interim Guidance for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
        <li><a href="/hicpac/h1n12009.html">Summary of Recommendations for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
	  </ul-->
	</li>
   
    <!--li><a href="/hicpac/registration.html">HICPAC Online Registration</a></li-->
    <li><a href="../contact.html">Contact HICPAC</a></li>
  </ul>
</div>
<div class="bottom"></div>

				
				<!-- InstanceEndEditable -->
			</div>
			
		<!-- /end #content --></div>
		
		<div class="preFoot">
			<div id="plugin-legend">
			<h3>File Formats Help:</h3>
			<ul>
				<li class="plugin-pdf"><a href="../../Other/plugins/index.html#pdf"><img src="../../TemplatePackage/images/icon_pdf.gif" alt="Adobe PDF file" /></a></li>
				<li class="plugin-word"><a href="../../Other/plugins/index.html#doc"><img src="../../TemplatePackage/images/icon_word.gif" alt="Microsoft Word file" /></a></li>
				<li class="plugin-excel"><a href="../../Other/plugins/index.html#xls"><img src="../../TemplatePackage/images/icon_excel.gif" alt="Microsoft Excel file" /></a></li>
				<li class="plugin-ppt"><a href="../../Other/plugins/index.html#ppt"><img src="../../TemplatePackage/images/icon_ppt.gif" alt="Microsoft PowerPoint file" /></a></li>
				<li class="plugin-wmv"><a href="../../Other/plugins/index.html#wmv"><img src="../../TemplatePackage/images/icon_wmv.gif" alt="Audio/Video file" /></a></li>
				<li class="plugin-zip"><a href="../../Other/plugins/index.html#zip"><img src="../../TemplatePackage/images/icon_zip.gif" alt="Zip Archive file" /></a></li>
				<li class="plugin-real"><a href="../../Other/plugins/index.html#ram"><img src="../../TemplatePackage/images/icon_real.gif" alt="RealPlayer file" /></a></li>
				<li class="plugin-qt"><a href="../../Other/plugins/index.html#qt"><img src="../../TemplatePackage/images/icon_qt.gif" alt="Apple Quicktime file" /></a></li>
			</ul>
			<p><a href="../../Other/plugins/index.html"><span class="tp-label">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</span>&nbsp;<img src="../../TemplatePackage/images/btn_dblArrows.gif" alt="double arrows." /></a></p>
		</div>
			<div class="pageOptions-horizontal">
				<ul class="services">
					<li class="print"><a href="javascript:window.print();">Print</a></li>
<!-- InstanceBeginEditable name="local-options-horizontal" -->
				
				<!-- InstanceEndEditable -->
				</ul>
			</div>
			<div id="datestamp"><!-- InstanceBeginEditable name="date-stamp" -->
			<ul>
				<li class="last-reviewed">Page last reviewed: <span>December 29, 2009</span></li>
				<li class="last-updated">Page last updated: <span>December 29, 2009</span></li>
				 <li class="content-source">Content source: <a href="../../index.html">Centers for Disease Control and Prevention</a><br /> <a href="../../ncezid.1.html">National Center for Emerging and Zoonotic Infectious Diseases (NCEZID)</a><br /> <a href="../../ncezid/dhqp/index.html">Division of Healthcare Quality Promotion (DHQP)</a></li>

			</ul>
		<!-- InstanceEndEditable -->
			</div>
			
		</div>
		<div id="siteinfo">
	<div id="siteinfo-nav">
		<ul class="menu">
			<li><a href="../../index.html">Home</a></li>
			<li><a href="../../az/a.html">A-Z Index</a></li>
			<li><a href="../../Other/policies.html">Policies</a></li>
			<li><a href="../../Other/about_cdcgov.html">Using this Site</a></li>
			<li><a href="../../Other/link.html">Link to Us</a></li>
			<li class="last-child"><a href="../../contact.1.html">Contact CDC</a></li>
		</ul>
	</div>
	<div id="siteinfo-credits">
		<div id="siteinfo-logos"><a href="https://www.usa.gov//"><img id="logo_usagov" src="../../TemplatePackage/images/logo_usagov.gif" alt="USA.gov: The U.S. Government's Official Web Portal" width="188" height="55" border="0" /></a><a href="https://www.hhs.gov/"><img id="logo_dhhs" src="../../TemplatePackage/images/logo_dhhs.gif" alt="Department of Health and Human Services" width="61" height="55" border="0" /></a></div>
		<address>Centers for Disease Control and Prevention &nbsp; 1600 Clifton Road Atlanta, GA 30329-4027, USA<br />
		800-CDC-INFO (800-232-4636)	TTY: (888) 232-6348 - <a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx">Contact CDC&ndash;INFO</a></address>
	</div>
</div>

<!--include virtual="/TemplatePackage/3.0/includes/interstitialModal.html" -->
		
		<div id="AZlist-container"><a name="az"></a>
	<span>A-Z Index</span>
	<ol class="AZlist">
		<li><a href="../../az/a.html">A</a></li>
		<li><a href="../../az/b.html">B</a></li>
		<li><a href="../../az/c.html">C</a></li>
		<li><a href="../../az/d.html">D</a></li>
		<li><a href="../../az/e.html">E</a></li>
		<li><a href="../../az/f.html">F</a></li>
		<li><a href="../../az/g.html">G</a></li>
		<li><a href="../../az/h.html">H</a></li>
		<li><a href="../../az/i.html">I</a></li>
		<li><a href="../../az/j.html">J</a></li>
		<li><a href="../../az/k.html">K</a></li>
		<li><a href="../../az/l.html">L</a></li>
		<li><a href="../../az/m.html">M</a></li>
		<li><a href="../../az/n.html">N</a></li>
		<li><a href="../../az/o.html">O</a></li>
		<li><a href="../../az/p.html">P</a></li>
		<li><a href="../../az/q.html">Q</a></li>
		<li><a href="../../az/r.html">R</a></li>
		<li><a href="../../az/s.html">S</a></li>
		<li><a href="../../az/t.html">T</a></li>
		<li><a href="../../az/u.html">U</a></li>
		<li><a href="../../az/v.html">V</a></li>
		<li><a href="../../az/w.html">W</a></li>
		<li><a href="../../az/x.html">X</a></li>
		<li><a href="../../az/y.html">Y</a></li>
		<li><a href="../../az/z.html">Z</a></li>
		<li><a href="../../az/0.html">#</a></li>
	</ol>
</div>

	<!-- /end #wrapper-inner --></div>
	
<!-- /end #wrapper --></div>

<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- SiteCatalyst code version: H.21. -->
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/topic_levels.js"></script>
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script language="JavaScript" type="text/javascript">

<!-- InstanceBeginEditable name="metrics" -->
s.pageName=document.title;
s.channel="HICPAC";

siteCatalyst.setLevel1("NCEZID"); 
siteCatalyst.setLevel2("DHQP"); 
siteCatalyst.setLevel3("Healthcare Infection Control Practices Advisory Committee"); 
<!-- InstanceEndEditable -->
s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();if(s_code)document.write(s_code);//--></script>
<script language="JavaScript" type="text/javascript"><!--
if(navigator.appVersion.indexOf('MSIE')>=0)document.write(unescape('%3C')+'\!-'+'-');
//--></script><noscript><a href="http://www.omniture.com" title="Web Analytics"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" border="0" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->



</body>
<!-- InstanceEnd --></html>