<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><!-- InstanceBegin template="/Templates/ContentPage_Standard.dwt" codeOutsideHTMLIsLocked="false" -->

<head>
<!-- InstanceParam name="id" type="text" value="undefined" --><!-- InstanceParam name="class" type="text" value="secondTier" --><!-- InstanceParam name="content" type="boolean" value="true" --><!-- InstanceParam name="optionSpanish" type="boolean" value="false" --><!-- InstanceParam name="optionalFeatures" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalSearch" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalA-Z" type="boolean" value="false" --><!-- InstanceParam name="optionalExtra" type="boolean" value="false" --><!-- InstanceParam name="JqueryUI" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiAccordion" type="boolean" value="false" --><!-- InstanceParam name="dojoLibrary" type="boolean" value="false" -->
<meta http-equiv="content-type" content="text/html; charset=utf-8" />
<!-- InstanceBeginEditable name="meta-data" -->
<meta name="Keywords" 		content="HICPAC, 2008 Guideline for Disinfection and Sterilization in Healthcare Facilities, " />
<meta name="DC.Subject" 	content="The Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008, presents evidence-based recommendations on the preferred methods for cleaning, disinfection and sterilization of patient-care medical devices and for cleaning and disinfecting the healthcare environment." />
<meta name="DC.Language" 	scheme="ISO 639-2" content="eng" />
<!-- InstanceEndEditable -->
<meta name="template.version" content="2.5.2" />
<!-- @package: TemplatePackage 'B' @version: "2.5.2" -->
<!-- InstanceBeginEditable name="title-tag" -->
<title>CDC - Disinfection &amp; Sterilization Guideline:Glossary - HICPAC</title>
<!-- InstanceEndEditable -->
<style type="text/css" media="tv">
empty{color:#000};@import "../../TemplatePackage/css/B/wysiwyg/wysiBaseHome.css"/**/;
</style>
<style type="text/css" media="screen, projection">
@import "../../TemplatePackage/css/B/base-float.css"/**/;
</style>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.watermark.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/common.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/startup.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/blocks-ie.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/video.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/navScripts.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/share.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/govdelivery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/external.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/plugins.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/syndicateThisPage.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/css-include.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/socialMedia.js"></script>

<!-- compliance patch for microsoft browsers -->
<!--[if IE 6]>
<script type="text/javascript" src="/TemplatePackage/js/B/pngfix.js"></script>
<script type="text/javascript" src="/TemplatePackage/js/B/blocks-ie6.js"></script>
<![endif]-->

<!--[if IE 7]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie7_fixes.css" />
<![endif]-->

<!--[if IE 8]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie8_fixes.css" />
<![endif]-->

<!--[if lte IE 8]>
<script type="text/javascript" src="/TemplatePackage/js/B/jquery.curvycorners.js"></script>
<![endif]-->
<style type="text/css" media="print">@import "../../TemplatePackage/css/B/print.css";</style>

<link rel="shortcut icon" href="../../TemplatePackage/images/home/favicon.ico" />
<link rel="home" href="../../index.html" title="Home" />

<!-- Begin Survey scripts -->
<script type="text/javascript" src="../../JScript/foresee/foresee-trigger.js"></script>
<script type="text/javascript" src="../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->


<!-- Local Topic Styles -->
<!-- InstanceBeginEditable name="local-css" -->
<style type="text/css" media="all">
@import "../local/B/css/local.css"/**/;
</style>
<!--[if IE]>
<script defer language="javascript" type="text/javascript">
		var cdcLeftNav = new CDC.LeftNav("nav-primary");
		cdcLeftNav.render();
</script>
<![endif]-->
<!--[if ! IE]><!-->
<script language="javascript" type="text/javascript">
$().ready(function(){
		
		var cdcLeftNav = new CDC.LeftNav("nav-primary", location.pathname, true, true);
		cdcLeftNav.render();

});
</script>
<!--<![endif]-->

<!-- InstanceEndEditable -->
</head>
<body id="undefined" class="secondTier">

<div id="skipmenu">
	<a href="19_00glossary.html#searchBox" class="skippy" title="Skip to search">Skip directly to search</a>
	<a href="19_00glossary.html#az" class="skippy" title="Skip to A to Z list">Skip directly to A to Z list</a>
	<a href="19_00glossary.html#nav" class="skippy" title="Skip to navigation">Skip directly to navigation</a>
	<a href="19_00glossary.html#content-main" class="skippy" title="Skip to content">Skip directly to site content</a>
	<a href="19_00glossary.html#content-secondary" class="skippy" title="Skip to page options">Skip directly to page options</a>
</div>
<div id="wrapper">
	<div class="top"></div>
	<div id="wrapper-inner">
		<div id="branding">
			<span id="homeward"><a href="../../index.html" title="Return to the CDC Home Page">CDC Home</a></span>
<div id="branding-logo">
	<div id="branding-logoImage"><img src="../../TemplatePackage/images/cdcHeaderLogo.gif" width="470" height="47" alt="CDC 24/7: Saving Lives. Protecting People.&trade;" border="0" /><a href="../../index.html" title="CDC 24/7: Saving Lives. Protecting People.&trade;"><span>CDC 24/7: Saving Lives. Protecting People.&trade;</span></a></div>
	<div id="searchForm" class="searchResize"><a name="search"></a>
		<form id="searchCDC" method="get" action="https://search.cdc.gov/search">
			<fieldset>
				<div id="cdc-Query">
					<label for="searchBox" class="overlabel search">Search The CDC</label>
					<input id="searchBox" class="searchBox" name="query" maxlength="256" type="text" />
				</div>
				<div id="cdc-Submit">
					<!-- label for="searchButton" class="searchButton">Search Button</label -->
					<input id="searchButton" class="searchButton" src="../../TemplatePackage/images/home/search_button.gif" name="searchButton" alt="Search" type="image" />
					<input name="action" value="search" type="hidden" />
				</div>
				<input type="hidden" name="utf8" value="&#x2713;"/>
				<input type="hidden" name="affiliate" value="cdc-main"/>
			</fieldset>
		</form>
	</div>
</div>
<noscript>
<div class="noscript"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../Other/about_cdcgov.html" title="Browser requirements for CDC.gov">About CDC.gov</a>.</div>
</noscript>
<!--<div id="emergency-alert">
<h1></h1> 
<p></p>
<a href="#"></a>
</div>-->
			<div id="topic-title"><!-- InstanceBeginEditable name="topic-title" -->
			<h2><a href="../index.html">Healthcare Infection Control Practices Advisory Committee (HICPAC)</a></h2>
			<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="content">
			<div id="content-inner">
				
				<!-- ########## LEFT NAVIGATION STARTS HERE ########## -->
				<div id="nav-container"><!-- InstanceBeginEditable name="left-nav-include" -->
				<div id="nav">
  <h3><a href="../index.html">HICPAC</a></h3>
	<ul id="nav-primary">
    <li><a href="../about.html">About HICPAC</a></li>
    <li><a href="../roster.html">Member Roster</a></li>
    <li><a href="../charter.html">Charter</a> </li>
    <li><a href="../eCalendar.html">Event Calendar</a>
      <!--ul>
        <li><a href="/hicpac/agenda.html">Meeting Agenda</a></li>  
      </ul-->
    </li>
    <li><a href="../guidelineMethod/guidelineMethod.html">Methodology Guideline</a>
      <ul>
        <li><a href="../guidelineMethod/001_methods_background.html">Background</a></li>
        <li><a href="../guidelineMethod/002_methods_emergingNeeds.html">Strengthening HICPAC Guidelines to Address Emerging Needs</a></li>
        <li><a href="../guidelineMethod/003_methods_Organiz2AccomplishGoals.html">Organizing to Accomplish Our Goals</a> </li>
        <li><a href="../guidelineMethod/004_methods_guidelineDevelopment.html">Methods in Guideline Development</a></li>
        <li><a href="../guidelineMethod/005_methods_challengesOpportunities.html">Looking to Future Challenges and Opportunities</a></li>
        <li><a href="../guidelineMethod/007_methods_References.html">References</a></li>
        <li><a href="../guidelineMethod/008_methods_tables.html">Tables</a></li>
        <li><a href="../guidelineMethod/011_methods_figures.html">Figures</a></li>
      </ul>
    </li>
	<!--li><a href="/hicpac/projects_in_progress.html">Projects in Progress</a></li-->
	<li><a href="../pubs.html">Publications</a>
			<ul>
			  <li><a href="../BSI/BSI-guidelines-2011.html">2011 Guidelines for the Prevention of Intravascular Catheter-Related Infections</a>
		        <ul>
		          <li><a href="../BSI/toc-BSI-guidelines-2011.html">Table of Contents</a></li>
		          <li><a href="../BSI/01-BSI-guidelines-2011.html">Notice to Readers</a> </li>
		          <li><a href="../BSI/02-bsi-summary-of-recommendations-2011.html">Summary Of Recommendations</a> </li>
		          <li><a href="../BSI/03-bsi-summary-of-recommendations-2011.html">Patient Cleansing 
		            </a></li>
		          <li><a href="../BSI/04-bsi-background-info-2011.html">Background Information</a></li>
		          <li><a href="../BSI/05-bsi-background-info-2011.html">Maximal Sterile Barrier Precautions 
		            </a></li>
		          <li><a href="../BSI/06-bsi-background-info-2011.html">Antibiotic Lock Prophylaxis, Antimicrobial Catheter Flush and Catheter Lock Prophylaxis 
		            </a></li>
		          <li><a href="../BSI/07-bsi-background-info-2011.htmles-2011.html">Replacement of Administration Sets</a></li>
		          <li><a href="../BSI/bsi-table-1-2011.html">Table 1. Catheters used for venous and arterial access</a></li>
		          <li><a href="../BSI/13-references-BSI-guidelines-2011.html">References</a></li>
		          <li><a href="../BSI/11-appendix-B-BSI-guidelines-2011.html">Appendix B. Disclosure of financial interests or relationships</a></li>
		          <li><a href="../BSI/12-appendix-C-BSI-guidelines-2011.html">Appendix C. Summary of Recommendations</a></li>
	            </ul>
			  </li>
		      <li><a href="../norovirus/002_norovirus-toc.html">2011 Norovirus Guidelines
		        </a>
		        <ul>
		          <li><a href="../norovirus/003_norovirus-abbreviations.html">Abbreviations</a></li>
					   
					   <li><a href="../norovirus/001_norovirus.html">Acknowledgement</a></li>
					   <li><a href="../norovirus/004_norovirus-exec-summary.html">Executive Summary</a></li>
					   <li><a href="../norovirus/005_norovirus-summaryOrecs.html">Summary of Recommendations</a></li>
					   <li><a href="../norovirus/006_norovirus-implement-audit.html">Implementation and Audit</a> </li>
					   <li> <a href="../norovirus/007_norovirus-recs-further-research.html">Recommendations for Further Research					     </a></li>
					   <li><a href="../norovirus/008_norovirus-background.html">Background					     </a></li>
					   <li><a href="../norovirus/009_norovirus-scope.html">Scope and Purpose</a> </li>
					   <li><a href="../norovirus/010_norovirus-methods.html">Methods</a> </li>
					   <li><a href="../norovirus/011_norovirus-evidence-review.html">Evidence Review Question 1</a>				       </li>
                       <li><a href="../norovirus/012_norovirus-evidence-q2.html">Question 2</a></li>
                       <li><a href="../norovirus/013_norovirus-evidence-q3.html">Question 3</a></li>
                  <li><a href="../norovirus/norovirus-appendix-1.html">Appendix 1</a></li>
                       <li><a href="../norovirus/norovirus-appendix-1b.html">Appendix 1B</a> </li>
                       <li><a href="../norovirus/tables/evidence-Table1.html">Evidence, Grade &amp; Study Quality Assessment Tables</a></li>
                  <li><a href="../norovirus/norovirus-appendix-3.html">Appendix 3</a></li>
                       <li><a href="../norovirus/norovirus-appendix-4.html">Appendix 4</a></li>
                       <li><a href="../norovirus/norovirus-references.html">References</a></li>
		        </ul>
		      </li>
	          <li><a href="acknowledg.html">2008 Disinfection &amp; Sterilization Guideline</a>               
	            <ul>
	              <li><a href="toc.html">Table of Contents</a></li>
	              <li><a href="1_sumIntroMethTerms.html">Executive Summary</a> </li>
	              <li><a href="2_approach.html">Approach to Disinfection and Sterilization</a> 
	                  <ul>
	                    <li><a href="3_0disinfectEquipment.html">Disinfection of Healthcare Equipment</a></li>
                        <li><a href="3_1deLaparoArthro.html">Laparoscopes and Arthroscopes</a> </li>
                        <li><a href="3_2contaminatedDevices.html">Disinfection of HBV, HCV, HIV or TB-Contaminated Devices</a></li>
                        <li><a href="3_3inactivBioAgents.html">Inactivation of Bioterrorist Agents</a></li>
                        <li><a href="3_4surfaceDisinfection.html">Surface Disinfection</a></li>
                    </ul>
	              </li>
                  <li><a href="4_0efficacyDS.html">Factors Affecting The Efficacy Of Disinfection And Sterilization</a></li>
                  <li><a href="5_0cleaning.html">Cleaning</a></li>
                  <li><a href="6_0disinfection.html">Disinfection</a>
                    <ul>
                      <li><a href="7_0formaldehyde.html">Formaldehyde</a></li>
                      <li><a href="8_0Iodophors.html">Iodophors</a></li>
                      <li><a href="9_0PceticAcidHydroPoxide.html">Peracetic Acid and Hydrogen Peroxide</a></li>
                    </ul>
                  </li>
                  <li><a href="10_0MiscAgents.html">Miscellaneous Inactivating Agents</a></li>
                  <li><a href="11_0regulatory_Framework.html">Regulatory Framework for Disinfectants and Sterilants</a></li>
                  <li><a href="13_0Sterilization.html">Sterilization</a>
                      <ul>
	                      
                        <li><a href="13_02sterilization.html">Low-Temperature Sterilization Technologies</a></li>
		                          
                        <li><a href="13_06PeraceticAcidSterilization.html">Peracetic Acid Sterilization</a></li>
		                         
                        <li><a href="13_10otherSterilizationMethods.html">Other Sterilization Methods</a></li>
                        <li><a href="13_11sterilizingPractices.html">Sterilizing Practices</a></li>
                    </ul>
                  </li>
                  <li><a href="14_00ReuseMedicalDevices.html">Reuse of Single-Use Medical Devices</a></li>
                  <li><a href="17_00Recommendations.html">Recommendations for Disinfection and Sterilization in Health-Care Facilities</a></li>
                  <li><a href="18_00PerformanceIndicators.html">Performance Indicators</a></li>
                  <li><a href="19_00glossary.html">Glossary</a></li>
                  <li><a href="table_1.html">Tables &amp; Figure</a>
                    <ul>
                      <li><a href="table_2.html">Table 2, 3</a></li>
                      <li><a href="fig_1.html">Figure 1</a></li>
                      <li><a href="table_4.html">Table 4</a></li>
                      <li><a href="table_5.html">Table 5</a></li>
                      <li><a href="table_6.html">Table 6</a></li>
                      <li><a href="table_7.html">Table 7, 8, 9</a></li>
                      <li><a href="table_10.html">Table 10, 11, 12</a></li>
                    </ul>
                  </li>
                  <li><a href="20_00reference.html">References</a></li>
                </ul>
              </li>
	          <li><a href="../2007IP/2007isolationPrecautions.html">Guideline for Isolation Precautions 2007</a>
				  <ul>
                        <li><a href="../2007IP/2007ip_ExecSummary.html">Executive Summary</a></li>
                        <li> <a href="../2007IP/2007ip_part1.html">Part I: Review of Scientific Data Regarding Transmission of Infectious Agents in Healthcare Settings</a></li>
                        <li><a href="../2007IP/2007ip_part2.html">Part II: Fundamental elements needed to prevent transmission of infectious agents in healthcare settings</a></li>
                        <li><a href="../2007IP/2007ip_part3.html">Part III: Precautions to Prevent Transmission of Infectious Agents</a></li>
                        <li><a href="../2007IP/2007ip_part4.html">Part IV: Recommendations</a></li>
                        <li><a href="../2007IP/2007ip_appendA.html">Appendix A</a></li>
                        <li><a href="../2007IP/2007ip_tables.html">Tables 1 - 5</a>
                          <ul>
                            <li><a href="../2007IP/2007ip_table2.html">Table 2</a></li>
                            <li><a href="../2007IP/2007ip_table3.html">Table 3</a></li>
                            <li><a href="../2007IP/2007ip_table4.html">Table 4</a></li>
                            <li><a href="../2007IP/2007ip_table5.html">Table 5</a></li>
                          </ul>
                        </li>
                        <li><a href="../2007IP/2007ip_fig.html">Figure. Example of Safe Donning and Removal of PPE</a></li>
                        <li><a href="../2007IP/2007ip_glossary.html">Glossary</a></li>
                        <li><a href="../2007IP/2007ip_reference.html">References</a></li>
                </ul>
			  </li>
			    
	            <li><a href="../cauti/001_cauti.html">2009 CAUTI Guideline</a>
	              <ul>
	                <li><a href="../cauti/002_cauti_toc.html">Table of Contents</a>
	                  <!--<ul><li><a href="/hicpac/Disinfection_Sterilization/1_sumIntroMethTerms-levi.html">test</a></li></ul>-->
                    </li>
                      <li><a href="../cauti/02_cauti2009_abbrev.html">Abbreviations</a></li>
                      <li><a href="../cauti/003_cauti2009_execSum.html">I. Executive Summary</a></li>
                      <li><a href="../cauti/002_cauti_sumORecom.html">II. Summary of Recommendations</a></li>
                      <li><a href="../cauti/003_ImplementAudit.html">III. Implementation and Audit</a></li>
                      <li><a href="../cauti/004_furtherResearch.html">IV. Recommendations for Further Research</a></li>
                      <li><a href="../cauti/005_background.html">V. Background</a></li>
                      <li><a href="../cauti/006_scopePurpose.html">VI. Scope and Purpose</a></li>
                      <li><a href="../cauti/007_methods.html">VII. Methods</a></li>
                      <li><a href="../cauti/008_evidenceReview.html">VIII. Evidence Review</a></li>
                      <li><a href="../cauti/009_cauti2009_References.html">References</a></li>
                      <li><a href="../cauti/010_cauti2009_figs.html">Figures</a></li>
		          </ul>
              </li>
              
              <li><a href="../CAUTI_fastFacts.html">CAUTI Guideline Fast Facts</a></li>
              <li><a href="../uti_saint_video.html">Podcast: Dr. Sanjay Saint discusses CAUTIs</a></li>
              <li><a href="../mdro/mdro_0.html">Management of MDRO's in Healthcare Settings</a>
	          <ul>
	            <li><a href="../mdro/mdro_toc.html">Table of Contents</a></li>
	            <li><a href="../mdro/mdro_1.html">Introduction</a></li>
	            <li><a href="../mdro/mdro_2.html">Background</a></li>
	            <li><a href="../mdro/mdro_3.html">Epidemiology of MDROs</a></li>
	            <li><a href="../mdro/mdro_4.html">MDRO Prevention and Control</a></li>
	            <li><a href="../mdro/mdro_4_1.html">Discussion</a></li>
	            <li><a href="../mdro/mdro_5.html">Prevention of transmission of Multidrug Resistant Organisms </a></li>
	            <li><a href="../mdro/mdro_table1.html">Tables 1-2</a></li>
	            <li><a href="../mdro/mdro_table3.html">Table 3</a> </li>
	            <li><a href="../mdro/mdro_glossary.html">Glossary - Multidrug-Resistant Organisms</a></li>
	            <li><a href="../mdro/mdro_reference.html">References</a></li>
              </ul>
	        </li>
	        <li><a href="../pubReportGuide/publicReportingHAI.html">Guidance on Public Reporting of HAIs 2003</a>
			      <ul>
			        <li><a href="../pubReportGuide/prg_tbl1.html">Table 1</a></li>
		            <li><a href="../pubReportGuide/prg_tbl2.html">Table 2</a></li>
                    <li><a href="../pubReportGuide/prHAI_reference.html">Reference</a></li>
	              </ul>
		      </li>
            <li><a href="../SSI/001_SSI.html">Guideline for Prevention of Surgical Site Infection, 1999 </a>
              <ul>
                <li><a href="../SSI/toc_SSI.html"> Table of contents</a></li>
                
                <li><a href="../SSI/002_SSI.html">Surgical Site Infection (SSI): An Overview</a></li>
                <li><a href="../SSI/003_SSI.html">Microbiology</a></li>
                <li><a href="../SSI/004_SSI.html"> Operative characteristics: Preoperative issues                                 </a></li>
                <li><a href="../SSI/005_SSI.html">Operative characteristics: Intraoperative issues 
                                 </a></li>
                <li><a href="../SSI/006_SSI.html">SSI Surveillance </a></li>
                <li><a href="../SSI/007_SSI.html">Recommendations for Prevention of SSI</a></li>
                <li><a href="../SSI/ref-SSI.html">References </a></li>
                <li><a href="../SSI/figure-SSI.html">Figure</a></li>
                <li><a href="../SSI/table1-SSI.html">Table 1</a></li>
                <li><a href="../SSI/table2-SSI.html">Table 2</a></li>
                <li><a href="../SSI/table3-SSI.html">Table 3</a></li>
                <li><a href="../SSI/table4-SSI.html">Table 4</a></li>
                <li><a href="../SSI/table5-SSI.html">Table 5</a></li>
                <li><a href="../SSI/table6-SSI.html">Table 6</a></li>
                <li><a href="../SSI/table7-8-9-10-SSI.html">Table 7-8-9-10</a></li>
              </ul>
            </li>
            <li><a href="../Pubs/Antibiotic-Stewardship-Statement.html">Antibiotic Stewardship Statement for Antibiotic Guidelines, 2016</a></li>
      </ul>
	  </li>
       
	<li><a href="../presentations.html">Proceedings &amp; Presentations</a>
	  <!--ul>
	    <li><a href="/hicpac/transcript-07-23.html">July 09 - Interim Guidance for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
        <li><a href="/hicpac/h1n12009.html">Summary of Recommendations for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
	  </ul-->
	</li>
   
    <!--li><a href="/hicpac/registration.html">HICPAC Online Registration</a></li-->
    <li><a href="../contact.html">Contact HICPAC</a></li>
  </ul>
</div>
<div class="bottom"></div>

				
				<!-- InstanceEndEditable -->
				</div>
				
				<!-- ########## BREADCRUMBS START HERE ########## -->
				<!-- InstanceBeginEditable name="breadcrumbs" -->
			<div id="breadBox">
	<ul id="breadcrumbs">
		<li style="display:none;"></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
				<div id="content-main">
					<div class="main-inner">
						
						<!-- InstanceBeginEditable name="content-main" -->
					 <h1>Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008</h1>
					
                       <p><a href="https://www.cdc.gov/hicpac/pdf/guidelines/Disinfection_Nov_2008.pdf" >Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008 [PDF - 948 KB]</a></p>
   
     <div id="onthispage">
<div class="rounders grey bulleted-links">
<div class="inner">
<div class="t"></div>

<h4>Go to...</h4>
<div class="subc">
<ul>
<li><a href="19_00glossary.html#a">A</a></li>
<li><a href="19_00glossary.html#b">B</a></li>
<li><a href="19_00glossary.html#c">C</a></li>
<li><a href="19_00glossary.html#d">D</a></li>
<li><a href="19_00glossary.html#e">E</a></li>
<li><a href="19_00glossary.html#g">G</a></li>
<li><a href="19_00glossary.html#h">H</a></li>
<li><a href="19_00glossary.html#i">I</a></li>
<li><a href="19_00glossary.html#l">L</a></li>
<li><a href="19_00glossary.html#m">M</a></li>
<li><a href="19_00glossary.html#n">N</a></li>
<li><a href="19_00glossary.html#p">P</a></li>
<li><a href="19_00glossary.html#q">Q</a></li>
<li><a href="19_00glossary.html#r">R</a></li>
<li><a href="19_00glossary.html#s">S</a></li>
<li><a href="19_00glossary.html#t">T</a></li>
<li><a href="19_00glossary.html#u">U</a></li>
<li><a href="19_00glossary.html#v">V</a></li>
</ul>
</div>
</div>

<div class="b">
<div></div>
</div>
</div>
</div>

<h3>Glossary</h3>


<a name="a" id="a"></a> 
<p><strong>Action level:</strong> concentration of a regulated substance (e.g., ethylene oxide, formaldehyde) within the employee breathing zone, above which OSHA requirements apply.</p>

<p><strong>Activation of a sterilant: </strong>process of mixing the contents of a chemical sterilant that come in two containers (small vial with the activator solution; container of the chemical) Keeping the two chemicals separate until use extends the shelf life of the chemicals.</p>

<p><strong>Aeration:</strong> method by which ethylene oxide (EtO) is removed from EtO-sterilized items by warm air circulation in an enclosed cabinet specifically designed for this purpose.</p>

<p><strong>Antimicrobial agent:</strong> any agent that kills or suppresses the growth of microorganisms.</p>

<p><strong>Antiseptic:</strong> substance that prevents or arrests the growth or action of microorganisms by inhibiting their activity or by destroying them. The term is used especially for preparations applied topically to living tissue.</p>

<p><strong>Asepsis:</strong> prevention of contact with microorganisms.</p>

<p><strong>Autoclave:</strong> device that sterilizes instruments or other objects using steam under pressure. The length of time required for sterilization depends on temperature, vacuum, and pressure.</p>


<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="b" id="b"></a> 
<p><strong>Bacterial count:</strong> method of estimating the number of bacteria per unit sample. The term also refers to the estimated number of bacteria per unit sample, usually expressed as number of colony-forming units.</p>

<p>Bactericide: agent that kills bacteria.</p>

<p><strong>Bioburden:</strong> number and types of viable microorganisms with which an item is contaminated; also called bioload or microbial load.</p>

<p><strong>Biofilm:</strong> accumulated mass of bacteria and extracellular material that is tightly adhered to a surface and cannot be easily removed.</p>

<p><strong>Biologic indicator:</strong> device for monitoring the sterilization process. The device consists of a standardized, viable population of microorganisms (usually bacterial spores) known to be resistant to the sterilization process being monitored. Biologic indicators are intended to demonstrate whether conditions were adequate to achieve sterilization. A negative biologic indicator does not prove that all items in the load are sterile or that they were all exposed to adequate sterilization conditions.</p>

<p><strong>Bleach:</strong> Household bleach (5.25% or 6.00%&ndash;6.15% sodium hypochlorite depending on manufacturer) usually diluted in water at 1:10 or 1:100. Approximate dilutions are 1.5 cups of bleach in a gallon of water for a 1:10 dilution (~6,000 ppm) and 0.25 cup of bleach in a gallon of water for a 1:100 dilution (~600 ppm). Sodium hypochlorite products that make pesticidal claims, such as sanitization or disinfection, must be registered by EPA and be labeled with an EPA Registration Number.</p>
<table width="100%" border="0" cellspacing="3" cellpadding="3">
  <tr>
    <th scope="col">Bleach Solution</th>
    <th scope="col">Dilution</th>
    <th scope="col">Chlorine (ppm)</th>
  </tr>
  <tr>
    <td>5.25-6.15%</td>
    <td>None</td>
    <td>52,500-61,500</td>
  </tr>
  <tr>
    <td>&nbsp;</td>
    <td>1:10</td>
    <td>5,250-6,150</td>
  </tr>
  <tr>
    <td>&nbsp;</td>
    <td>1:100</td>
    <td>525-615</td>
  </tr>
  <tr>
    <td>&nbsp;</td>
    <td>1:1000</td>
    <td>53-62</td>
  </tr>
</table>
<p><strong>Bowie-Dick test: </strong>diagnostic test of a sterilizer's ability to remove air from the chamber of a prevacuum steam sterilizer. The air-removal or Bowie-Dick test is not a test for sterilization.
Ceiling limit: concentration of an airborne chemical contaminant that should not be exceeded during any part of the workday. If instantaneous monitoring is not feasible, the ceiling must be assessed as a 15-minute time-weighted average exposure.</p>
<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="c" id="c"></a> 
<p><strong>Centigrade or Celsius:</strong> a temperature scale (0&deg;C = freezing point of water; 100&deg;C = boiling point of water at sea level). Equivalents mentioned in the guideline are as follows: 20&deg;C = 68&deg;F; 25&deg;C = 77&deg;F; 121&deg;C = 250&deg;F; 132&deg;C = 270&deg;F; 134&deg;C = 273&deg;F. For other temperatures the formula is: Fo = (Co x 9/5) + 32 or Co = (Fo &ndash;32) x 5/9.</p>

<p><strong>Central processing or Central service department: </strong>the department within a health-care facility that processes, issues, and controls professional supplies and equipment, both sterile and nonsterile, for some or all patient-care areas of the facility.
Challenge test pack: pack used in installation, qualification, and ongoing quality assurance testing of health-care facility sterilizers.</p>

<p><strong>Chemical indicator:</strong> device for monitoring a sterilization process. The device is designed to respond with a characteristic chemical or physical change to one or more of the physical conditions within the sterilizing chamber. Chemical indicators are intended to detect potential sterilization failures that could result from incorrect packaging, incorrect loading of the sterilizer, or malfunctions of the sterilizer. The &quot;pass&quot; response of a chemical indicator does not prove the item accompanied by the indicator is necessarily sterile. The Association for the Advancement of Medical Instrumentation has defined five classes of chemical indicators: Class 1 (process indicator); Class 2 (Bowie-Dick test indicator); Class 3 (single-parameter indicator); Class 4 (multi-parameter indicator); and Class 5 (integrating indicator).</p>

<p><strong>Contact time:</strong> time a disinfectant is in direct contact with the surface or item to be disinfected For surface disinfection, this period is framed by the application to the surface until complete drying has occurred.</p>

<p><strong>Container system, rigid container:</strong> sterilization containment device designed to hold medical devices for sterilization, storage, transportation, and aseptic presentation of contents.</p>

<p><strong>Contaminated:</strong> state of having actual or potential contact with microorganisms. As used in health care, the term generally refers to the presence of microorganisms that could produce disease or infection.</p>

<p><strong>Control, positive:</strong> biologic indicator, from the same lot as a test biologic indicator, that is left unexposed to the sterilization cycle and then incubated to verify the viability of the test biologic indicator.</p>

<p><strong>Cleaning:</strong> removal, usually with detergent and water or enzyme cleaner and water, of adherent visible soil, blood, protein substances, microorganisms and other debris from the surfaces, crevices, serrations, joints, and lumens of instruments, devices, and equipment by a manual or mechanical process that prepares the items for safe handling and/or further decontamination.</p>

<p><strong>Culture:</strong> growth of microorganisms in or on a nutrient medium; to grow microorganisms in or on such a medium.</p>

<p><strong>Culture medium:</strong> substance or preparation used to grow and cultivate microorganisms.</p>

<p><strong>Cup:</strong> 8 fluid ounces.</p>
<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="d" id="d"></a> 
<p><strong>Decontamination:</strong> according to OSHA, &quot;the use of physical or chemical means to remove, inactivate, or destroy bloodborne pathogens on a surface or item to the point where they are no longer capable of transmitting infectious particles and the surface or item is rendered safe for handling, use, or disposal&quot; [29 CFR 1910.1030]. In health-care facilities, the term generally refers to all pathogenic organisms.</p>

<p><strong>Decontamination area:</strong> area of a health-care facility designated for collection, retention, and cleaning of soiled and/or contaminated items.</p>

<p><strong>Detergent:</strong> cleaning agent that makes no antimicrobial claims on the label. They comprise a hydrophilic component and a lipohilic component and can be divided into four types: anionic, cationic, amphoteric, and non-ionic detergents.</p>

<p><strong>Disinfectant:</strong> usually a chemical agent (but sometimes a physical agent) that destroys disease-causing pathogens or other harmful microorganisms but might not kill bacterial spores. It refers to substances applied to inanimate objects. EPA groups disinfectants by product label claims of &quot;limited,&quot; &quot;general,&quot; or &quot;hospital&quot; disinfection.</p>
<p><strong>Disinfection:</strong> thermal or chemical destruction of pathogenic and other types of microorganisms. Disinfection is less lethal than sterilization because it destroys most recognized pathogenic microorganisms but not necessarily all microbial forms (e.g., bacterial spores). </p>
<p><strong>D value:</strong> time or radiation dose required to inactivate 90% of a population of the test microorganism under stated exposure conditions.
  Endoscope: an instrument that allows examination and treatment of the interior of the body canals and hollow organs. </p>
  <p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="e" id="e"></a> 
<p><strong>Enzyme cleaner:</strong> a solution used before disinfecting instruments to improve removal of organic material (e.g., proteases to assist in removing protein).
  EPA Registration Number or EPA Reg. No.: a hyphenated, two- or three-part number assigned by EPA to identify each germicidal product registered within the United States. The first number is the company identification number, the second is the specific product number, and the third (when present) is the company identification number for a supplemental registrant. </p>
<p><strong>Exposure time:</strong> period in a sterilization process during which items are exposed to the sterilant at the specified sterilization parameters. For example, in a steam sterilization process, exposure time is the period during which items are exposed to saturated steam at the specified temperature.
  Flash sterilization: process designed for the steam sterilization of unwrapped patient-care items for immediate use (or placed in a specially designed, covered, rigid container to allow for rapid penetration of steam). <strong>Fungicide:</strong> agent that destroys fungi (including yeasts) and/or fungal spores pathogenic to humans or other animals in the inanimate environment. </p>

<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="g" id="g"></a> 
<p><strong>General disinfectant:</strong> EPA-registered disinfectant labeled for use against both gram-negative and gram-positive bacteria. Efficacy is demonstrated against both Salmonella choleraesuis and Staphylococcus aureus. Also called broad-spectrum disinfectant. </p>
<p><strong>Germicide:</strong> agent that destroys microorganisms, especially pathogenic organisms. </p>
<p><strong>Germicidal detergent: </strong>detergent that also is EPA-registered as a disinfectant. </p>

<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="h" id="h"></a> 
<p><strong>High-level disinfectant:</strong> agent capable of killing bacterial spores when used in sufficient concentration under suitable conditions. It therefore is expected to kill all other microorganisms. </p>


<p><strong>Hospital disinfectant:</strong> disinfectant registered for use in hospitals, clinics, dental offices, and any other medical-related facility. Efficacy is demonstrated against <em>Salmonella choleraesuis, Staphylococcus aureus</em>, and <em>Pseudomonas aeruginosa</em>. EPA has registered approximately 1,200 hospital disinfectants. </p>
<p><strong>Huck towel:</strong> all-cotton surgical towel with a honey-comb weave; both warp and fill yarns are tightly twisted. Huck towels can be used to prepare biologic indicator challenge test packs. </p>

<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="i" id="i"></a> 
<p><strong>Implantable device: </strong>according to FDA, &quot;device that is placed into a surgically or naturally formed cavity of the human body if it is intended to remain there for a period of 30 days or more&quot; [21 CFR 812.3(d)]. </p>


<p><strong>Inanimate surface:</strong> nonliving surface (e.g., floors, walls, furniture).
  Incubator: apparatus for maintaining a constant and suitable temperature for the growth and cultivation of microorganisms.</p>
<p> <strong>Infectious microorganisms</strong>: microorganisms capable of producing disease in appropriate hosts. </p>
<p><strong>Inorganic and organic load:</strong> naturally occurring or artificially placed inorganic (e.g., metal salts) or organic (e.g., proteins) contaminants on a medical device before exposure to a microbicidal process. </p>
<p><strong>Intermediate-level disinfectant:</strong> agent that destroys all vegetative bacteria, including tubercle bacilli, lipid and some nonlipid viruses, and fungi, but not bacterial spores.</p>

<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="l" id="l"></a> 
<p> <strong>Limited disinfectant:</strong> disinfectant registered for use against a specific major group of organisms (gram-negative or gram-positive bacteria). Efficacy has been demonstrated in laboratory tests against either Salmonella choleraesuis or Staphylococcus aureus bacteria. </p>
<p><strong>Lipid virus:</strong> virus surrounded by an envelope of lipoprotein in addition to the usual core of nucleic acid surrounded by a coat of protein. This type of virus (e.g., HIV) is generally easily inactivated by many types of disinfectants. Also called enveloped or lipophilic virus. </p>
<p><strong>Low-level disinfectant:</strong> agent that destroys all vegetative bacteria (except tubercle bacilli), lipid viruses, some nonlipid viruses, and some fungi, but not bacterial spores. </p>


<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="m" id="m"></a> 
<p><strong>Mechanical indicator:</strong> devices that monitor the sterilization process (e.g., graphs, gauges, printouts). </p>
<p><strong>Medical device: </strong>instrument, apparatus, material, or other article, whether used alone or in combination, including software necessary for its application, intended by the manufacturer to be used for human beings for  </p>
<ul>
  <li>    diagnosis, prevention, monitoring treatment, or alleviation of disease;    </li>
  <li> diagnosis, monitoring, treatment, or alleviation of or compensation for an injury or handicap;    </li>
  <li> investigation, replacement, or modification of the anatomy or of a physiologic process; or    </li>
  <li> control of conception    </li>
</ul>
<p>and that does not achieve its primary intended action in or on the human body by pharmacologic, immunologic, or metabolic means but might be assisted in its function by such means.</p>
<p><strong>Microbicide:</strong> any substance or mixture of substances that effectively kills microorganisms. </p>
<p><strong>Microorganisms:</strong> animals or plants of microscopic size. As used in health care, generally refers to bacteria, fungi, viruses, and bacterial spores. </p>
<p><strong>Minimum effective concentration (MEC): </strong>the minimum concentration of a liquid chemical germicide needed to achieve the claimed microbicidal activity as determined by dose-response testing. Sometimes used interchangeably with minimum recommended concentration. </p>
<p><strong>Muslin:</strong> loosely woven (by convention, 140 threads per square inch), 100% cotton cloth. Formerly used as a wrap for sterile packs or a surgical drape. Fabric wraps used currently consist of a cotton-polyester blend. </p>
<p><strong>Mycobacteria:</strong> bacteria with a thick, waxy coat that makes them more resistant to chemical germicides than other types of vegetative bacteria. </p>


<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="n" id="n"></a> 
<p><strong>Nonlipid viruses: </strong>generally considered more resistant to inactivation than lipid viruses. Also called nonenveloped or hydrophilic viruses.
  One-step disinfection process: simultaneous cleaning and disinfection of a noncritical surface or item. </p>
  
  <p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="p" id="p"></a> 
  
<p><strong>Pasteurization:</strong> process developed by Louis Pasteur of heating milk, wine, or other liquids to 65&ndash;77&deg;C (or the equivalent) for approximately 30 minutes to kill or markedly reduce the number of pathogenic and spoilage organisms other than bacterial spores. </p>
<p><strong>Parametric release:</strong> declaration that a product is sterile on the basis of physical and/or chemical process data rather than on sample testing or biologic indicator results. </p>
<p><strong>Penicylinder:</strong> carriers inoculated with the test bacteria for in vitro tests of germicides. Can be constructed of stainless steel, porcelain, glass, or other materials and are approximately 8 x 10 mm in diameter. </p>
<p><strong>Permissible exposure limit (PEL): </strong>time-weighted average maximum concentration of an air contaminant to which a worker can be exposed, according to OSHA standards. Usually calculated over 8 hours, with exposure considered over a 40-hour work week. </p>
<p><strong>Personal protective equipment (PPE): </strong>specialized clothing or equipment worn by an employee for protection against a hazard. General work clothes (e.g., uniforms, pants, shirts) not intended to function as protection against a hazard are not considered to be PPE. </p>
<p><strong>Parts per million (ppm):</strong> common measurement for concentrations by volume of trace contaminant gases in the air (or chemicals in a liquid); 1 volume of contaminated gas per 1 million volumes of contaminated air or 1¢ in $10,000 both equal 1 ppm. Parts per million = μg/mL or mg/L. </p>
<p><strong>Prions:</strong> transmissible pathogenic agents that cause a variety of neurodegenerative diseases of humans and animals, including sheep and goats, bovine spongiform encephalopathy in cattle, and Creutzfeldt-Jakob disease in humans. They are unlike any other infectious pathogens because they are composed of an abnormal conformational isoform of a normal cellular protein, the prion protein (PrP). Prions are extremely resistant to inactivation by sterilization processes and disinfecting agents. </p>
<p><strong>Process challenge device (PCD):</strong> item designed to simulate product to be sterilized and to constitute a defined challenge to the sterilization process and used to assess the effective performance of the process. A PCD is a challenge test pack or test tray that contains a biologic indicator, a Class 5 integrating indicator, or an enzyme-only indicator. </p>


<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="q" id="q"></a> 
<p><strong>QUAT:</strong> abbreviation for quaternary ammonium compound, a surface-active, water-soluble disinfecting substance that has four carbon atoms linked to a nitrogen atom through covalent bonds.
  Recommended exposure limit (REL): occupational exposure limit recommended by NIOSH as being protective of worker health and safety over a working lifetime. Frequently expressed as a 40-hour time-weighted-average exposure for up to 10 hours per day during a 40-work week. </p>


<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="r" id="r"></a> 
<p><strong>Reprocess:</strong> method to ensure proper disinfection or sterilization; can include: cleaning, inspection, wrapping, sterilizing, and storing. </p>


<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="s" id="s"></a> 
<p><strong>Sanitizer:</strong> agent that reduces the number of bacterial contaminants to safe levels as judged by public health requirements. Commonly used with substances applied to inanimate objects. According to the protocol for the official sanitizer test, a sanitizer is a chemical that kills 99.999% of the specific test bacteria in 30 seconds under the conditions of the test. </p>
<p><strong>Shelf life:</strong> length of time an undiluted or use dilution of a product can remain active and effective. Also refers to the length of time a sterilized product (e.g., sterile instrument set) is expected to remain sterile. </p>
<p><strong>Spaulding classification:</strong> strategy for reprocessing contaminated medical devices. The system classifies a medical device as critical, semicritical, or noncritical on the basis of risk to patient safety from contamination on a device. The system also established three levels of germicidal activity (sterilization, high-level disinfection, and low-level disinfection) for strategies with the three classes of medical devices (critical, semicritical, and noncritical). </p>
<p><strong>Spore: </strong>relatively water-poor round or elliptical resting cell consisting of condensed cytoplasm and nucleus surrounded by an impervious cell wall or coat. Spores are relatively resistant to disinfectant and sterilant activity and drying conditions (specifically in the genera Bacillus and Clostridium). </p>
<p><strong>Spore strip: </strong>paper strip impregnated with a known population of spores that meets the definition of biological indicators. </p>
<p><strong>Steam quality:</strong> steam characteristic reflecting the dryness fraction (weight of dry steam in a mixture of dry saturated steam and entrained water) and the level of noncondensable gas (air or other gas that will not condense under the conditions of temperature and pressure used during the sterilization process). The dryness fraction (i.e., the proportion of completely dry steam in the steam being considered) should not fall below 97%. </p>
<p><strong>Steam sterilization:</strong> sterilization process that uses saturated steam under pressure for a specified exposure time and at a specified temperature, as the sterilizing agent.
  Steam sterilization, dynamic air removal type: one of two types of sterilization cycles in which air is removed from the chamber and the load by a series of pressure and vacuum excursions (prevacuum cycle) or by a series of steam flushes and pressure pulses above atmospheric pressure (steam-flush-pressure-pulse cycle). </p>
<p><strong>Sterile or Sterility: </strong>state of being free from all living microorganisms. In practice, usually described as a probability function, e.g., as the probability of a microorganism surviving sterilization being one in one million. </p>
<p><strong>Sterility assurance level (SAL): </strong>probability of a viable microorganism being present on a product unit after sterilization. Usually expressed as 10<sup>&ndash;6</sup>; a SAL of 10<sup>-6</sup> means &le;1/1 million chance that a single viable microorganism is present on a sterilized item. A SAL of 10<sup>-6</sup> generally is accepted as appropriate for items intended to contact compromised tissue (i.e., tissue that has lost the integrity of the natural body barriers). The sterilizer manufacturer is responsible for ensuring the sterilizer can achieve the desired SAL. The user is responsible for monitoring the performance of the sterilizer to ensure it is operating in conformance to the manufacturer's recommendations.  </p>
<p><strong>Sterilization:</strong> validated process used to render a product free of all forms of viable microorganisms. In a sterilization process, the presence of microorganisms on any individual item can be expressed in terms of probability. Although this probability can be reduced to a very low number, it can never be reduced to zero. </p>
<p><strong>Sterilization area:</strong> area of a health-care facility designed to house sterilization equipment, such as steam ethylene oxide, hydrogen peroxide gas plasma, or ozone sterilizers. </p>
<p><strong>Sterilizer:</strong> apparatus used to sterilize medical devices, equipment, or supplies by direct exposure to the sterilizing agent. </p>
<p><strong>Sterilizer, gravity-displacement type:</strong> type of steam sterilizer in which incoming steam displaces residual air through a port or drain in or near the bottom (usually) of the sterilizer chamber. Typical operating temperatures are 121&ndash;123&deg;C (250&ndash;254&deg;F) and 132&ndash;135&deg;C (270&ndash;275&deg;F). </p>
<p><strong>Sterilizer, prevacuum type:</strong> type of steam sterilizer that depends on one or more pressure and vacuum excursions at the beginning of the cycle to remove air. This method of operation results in shorter cycle times for wrapped items because of the rapid removal of air from the chamber and the load by the vacuum system and because of the usually higher operating temperature (132&ndash;135&deg;C [270&ndash;275&deg;F]; 141&ndash;144&deg;C [285&ndash;291&deg;F]). This type of sterilizer generally provides for shorter exposure time and accelerated drying of fabric loads by pulling a further vacuum at the end of the sterilizing cycle. </p>
<p><strong>Sterilizer, steam-flush pressure-pulse type:</strong> type of sterilizer in which a repeated sequence consisting of a steam flush and a pressure pulse removes air from the sterilizing chamber and processed materials using steam at above atmospheric pressure (no vacuum is required). Like a prevacuum sterilizer, a steam-flush pressure-pulse sterilizer rapidly removes air from the sterilizing chamber and wrapped items; however, the system is not susceptible to air leaks because air is removed with the sterilizing chamber pressure at above atmospheric pressure. Typical operating temperatures are 121&ndash;123&deg;C (250&ndash;254&deg;F), 132&ndash;135&deg;C (270&ndash;275&deg;F), and 141&ndash;144&deg;C (285&ndash;291&deg;F). </p>
<p><strong>Surfactant:</strong> agent that reduces the surface tension of water or the tension at the interface between water and another liquid; a wetting agent found in many sterilants and disinfectants.
  Tabletop steam sterilizer: a compact gravity-displacement steam sterilizer that has a chamber volume of not more than 2 cubic feet and that generates its own steam when distilled or deionized water is added.</p>


<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="t" id="t"></a> 
<p><strong>Time-weighted average (TWA):</strong> an average of all the concentrations of a chemical to which a worker has been exposed during a specific sampling time, reported as an average over the sampling time. For example, the permissible exposure limit for ethylene oxide is 1 ppm as an 8-hour TWA. Exposures above the ppm limit are permitted if they are compensated for by equal or longer exposures below the limit during the 8-hour workday as long as they do not exceed the ceiling limit; short-term exposure limit; or, in the case of ethylene oxide, excursion limit of 5 ppm averaged over a 15-minute sampling period. </p>
<p><strong>Tuberculocide:</strong> an EPA-classified hospital disinfectant that also kills Mycobacterium tuberculosis (tubercle bacilli). EPA has registered approximately 200 tuberculocides. Such agents also are called mycobactericides. </p>


<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="u" id="u"></a> 
<p><strong>Use-life:</strong> the length of time a diluted product can remain active and effective. The stability of the chemical and the storage conditions (e.g., temperature and presence of air, light, organic matter, or metals) determine the use-life of antimicrobial products.  </p>


<p class="topOPage"><a href="19_00glossary.html#">Top of Page</a></p> 
<a name="v" id="v"></a> 
<p><strong>Vegetative bacteria:</strong> bacteria that are devoid of spores and usually can be readily inactivated by many types of germicides. </p>
<p><strong>Virucide:</strong> an agent that kills viruses to make them noninfective.  </p>
<p>Adapted from Association for the Advancement of Medical Instrumentation; <sup>811-814, 819</sup> Association of periOperating Registered Nurses (AORN), <sup>815</sup> American Hospital Association, <sup>319</sup> and Block. <sup>16, 1034</sup> </p>

                    
               
                  
                    <div class="module rounders grey multiPage-horiz" id="tableOfContent">
<div class="inner">
<div class="t"></div>

<div class="hd">
                          <h4><span><a href="17_00Recommendations.html">Previous Page</a></span> 
                          <span class="nextLink"><a href="20_00reference.html">Next Page</a></span></h4>
              </div>
                        <div class="bd"><span><a href="toc.html">Table of Contents</a></span></div>
                     </div>

<div class="b">
<div></div>
</div>
</div>                    
                       
                       
					<!-- InstanceEndEditable -->
					<!-- /end .main-inner --></div>
					
					<div id="linkPolicy">&nbsp;</div>
				<!-- /end #content-main--></div>
				
			<!-- /end #content-inner --></div>
			
			<!-- ########## RIGHT COLUMN STARTS HERE ########## -->
			<div id="content-secondary">
				<div class="pageOptions">
					<div class="pageOptions-inner">
						<!-- If you're seeing this, the text-sizer include is depricated and the server-side-include reference should be removed from all pages -->
						<ul id="services" class="services">
							<li class="print"><a href="javascript:window.print();" title="Print page.">Print page</a></li>
						</ul>
						<!-- InstanceBeginEditable name="local-options" -->
					
                    <ul class="services top-divide">
						  <li class="pdf"><a class="noDecoration" href="https://www.cdc.gov/hicpac/pdf/Disinfection_Sterilization/glossary_Disinfection_Nov_2008.pdf" title="PDF – 160 KB">Download page</a></li>
					    </ul>
                   
					<!-- InstanceEndEditable -->
						<!-- InstanceBeginEditable name="languages" -->
					 
				<!-- InstanceEndEditable -->
					</div>
				</div>
				
				
				<!-- InstanceBeginEditable name="gov-delivery" -->
			
			<!-- InstanceEndEditable -->
				<!-- InstanceBeginEditable name="contact-info" -->
			<div id="contact-info">
	<h5>Contact Us:</h5>
	<ul class="noBullet">
		<li class="mail">Centers for Disease Control and Prevention<br />
		1600 Clifton Rd<br />
		Atlanta, GA 30333</li>
		<li class="phone">800-CDC-INFO<br />
		(800-232-4636)<br />
		TTY: (888) 232-6348</li>
		<li><a href="../../cdc-info/requestform.html">Contact CDC&ndash;INFO</a></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
			<!-- /end #content-secondary --></div>
			
		<!-- /end #content --></div>
		
		<div class="preFoot">
			<div id="plugin-legend">
			<h3>File Formats Help:</h3>
			<ul>
				<li class="plugin-pdf"><a href="../../Other/plugins/index.html#pdf"><img src="../../TemplatePackage/images/icon_pdf.gif" alt="Adobe PDF file" /></a></li>
				<li class="plugin-word"><a href="../../Other/plugins/index.html#doc"><img src="../../TemplatePackage/images/icon_word.gif" alt="Microsoft Word file" /></a></li>
				<li class="plugin-excel"><a href="../../Other/plugins/index.html#xls"><img src="../../TemplatePackage/images/icon_excel.gif" alt="Microsoft Excel file" /></a></li>
				<li class="plugin-ppt"><a href="../../Other/plugins/index.html#ppt"><img src="../../TemplatePackage/images/icon_ppt.gif" alt="Microsoft PowerPoint file" /></a></li>
				<li class="plugin-wmv"><a href="../../Other/plugins/index.html#wmv"><img src="../../TemplatePackage/images/icon_wmv.gif" alt="Audio/Video file" /></a></li>
				<li class="plugin-zip"><a href="../../Other/plugins/index.html#zip"><img src="../../TemplatePackage/images/icon_zip.gif" alt="Zip Archive file" /></a></li>
				<li class="plugin-real"><a href="../../Other/plugins/index.html#ram"><img src="../../TemplatePackage/images/icon_real.gif" alt="RealPlayer file" /></a></li>
				<li class="plugin-qt"><a href="../../Other/plugins/index.html#qt"><img src="../../TemplatePackage/images/icon_qt.gif" alt="Apple Quicktime file" /></a></li>
			</ul>
			<p><a href="../../Other/plugins/index.html"><span class="tp-label">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</span>&nbsp;<img src="../../TemplatePackage/images/btn_dblArrows.gif" alt="double arrows." /></a></p>
		</div>
			<div class="pageOptions-horizontal">
				<ul class="services">
					<li class="print"><a href="javascript:window.print();">Print</a></li>

					<!-- InstanceBeginEditable name="local-options-horizontal" -->
				
				<!-- InstanceEndEditable -->
				</ul>
			</div>
			<div id="datestamp"><!-- InstanceBeginEditable name="date-stamp" -->
			<ul>
				<li class="last-reviewed">Page last reviewed: <span>December 29, 2009</span></li>
				<li class="last-updated">Page last updated: <span>December 29, 2009</span></li>
				 <li class="content-source">Content source: <a href="../../index.html">Centers for Disease Control and Prevention</a><br /> <a href="../../ncezid.1.html">National Center for Emerging and Zoonotic Infectious Diseases (NCEZID)</a><br /> <a href="../../ncezid/dhqp/index.html">Division of Healthcare Quality Promotion (DHQP)</a></li>

			</ul>
		<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="siteinfo">
	<div id="siteinfo-nav">
		<ul class="menu">
			<li><a href="../../index.html">Home</a></li>
			<li><a href="../../az/a.html">A-Z Index</a></li>
			<li><a href="../../Other/policies.html">Policies</a></li>
			<li><a href="../../Other/about_cdcgov.html">Using this Site</a></li>
			<li><a href="../../Other/link.html">Link to Us</a></li>
			<li class="last-child"><a href="../../contact.1.html">Contact CDC</a></li>
		</ul>
	</div>
	<div id="siteinfo-credits">
		<div id="siteinfo-logos"><a href="https://www.usa.gov//"><img id="logo_usagov" src="../../TemplatePackage/images/logo_usagov.gif" alt="USA.gov: The U.S. Government's Official Web Portal" width="188" height="55" border="0" /></a><a href="https://www.hhs.gov/"><img id="logo_dhhs" src="../../TemplatePackage/images/logo_dhhs.gif" alt="Department of Health and Human Services" width="61" height="55" border="0" /></a></div>
		<address>Centers for Disease Control and Prevention &nbsp; 1600 Clifton Road Atlanta, GA 30329-4027, USA<br />
		800-CDC-INFO (800-232-4636)	TTY: (888) 232-6348 - <a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx">Contact CDC&ndash;INFO</a></address>
	</div>
</div>

<!--include virtual="/TemplatePackage/3.0/includes/interstitialModal.html" -->
		
		<div id="AZlist-container"><a name="az"></a>
	<span>A-Z Index</span>
	<ol class="AZlist">
		<li><a href="../../az/a.html">A</a></li>
		<li><a href="../../az/b.html">B</a></li>
		<li><a href="../../az/c.html">C</a></li>
		<li><a href="../../az/d.html">D</a></li>
		<li><a href="../../az/e.html">E</a></li>
		<li><a href="../../az/f.html">F</a></li>
		<li><a href="../../az/g.html">G</a></li>
		<li><a href="../../az/h.html">H</a></li>
		<li><a href="../../az/i.html">I</a></li>
		<li><a href="../../az/j.html">J</a></li>
		<li><a href="../../az/k.html">K</a></li>
		<li><a href="../../az/l.html">L</a></li>
		<li><a href="../../az/m.html">M</a></li>
		<li><a href="../../az/n.html">N</a></li>
		<li><a href="../../az/o.html">O</a></li>
		<li><a href="../../az/p.html">P</a></li>
		<li><a href="../../az/q.html">Q</a></li>
		<li><a href="../../az/r.html">R</a></li>
		<li><a href="../../az/s.html">S</a></li>
		<li><a href="../../az/t.html">T</a></li>
		<li><a href="../../az/u.html">U</a></li>
		<li><a href="../../az/v.html">V</a></li>
		<li><a href="../../az/w.html">W</a></li>
		<li><a href="../../az/x.html">X</a></li>
		<li><a href="../../az/y.html">Y</a></li>
		<li><a href="../../az/z.html">Z</a></li>
		<li><a href="../../az/0.html">#</a></li>
	</ol>
</div>

	<!-- /end #wrapper-inner --></div>
	
<!-- /end #wrapper --></div>

<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- SiteCatalyst code version: H.21. -->
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/topic_levels.js"></script>
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script language="JavaScript" type="text/javascript">

<!-- InstanceBeginEditable name="metrics" -->
s.pageName=document.title;
s.channel="HICPAC";

siteCatalyst.setLevel1("NCEZID"); 
siteCatalyst.setLevel2("DHQP"); 
siteCatalyst.setLevel3("Healthcare Infection Control Practices Advisory Committee"); 
<!-- InstanceEndEditable -->
s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();if(s_code)document.write(s_code);//--></script>
<script language="JavaScript" type="text/javascript"><!--
if(navigator.appVersion.indexOf('MSIE')>=0)document.write(unescape('%3C')+'\!-'+'-');
//--></script><noscript><a href="http://www.omniture.com" title="Web Analytics"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" border="0" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->



</body>
<!-- InstanceEnd --></html>
