<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><!-- InstanceBegin template="/Templates/ContentPage_Standard.dwt" codeOutsideHTMLIsLocked="false" -->

<head>
<!-- InstanceParam name="id" type="text" value="undefined" --><!-- InstanceParam name="class" type="text" value="secondTier" --><!-- InstanceParam name="content" type="boolean" value="true" --><!-- InstanceParam name="optionSpanish" type="boolean" value="false" --><!-- InstanceParam name="optionalFeatures" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalSearch" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalA-Z" type="boolean" value="false" --><!-- InstanceParam name="optionalExtra" type="boolean" value="false" --><!-- InstanceParam name="JqueryUI" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiAccordion" type="boolean" value="false" --><!-- InstanceParam name="dojoLibrary" type="boolean" value="false" -->
<meta http-equiv="content-type" content="text/html; charset=utf-8" />
<!-- InstanceBeginEditable name="meta-data" -->
<meta name="Keywords" 		content="HICPAC, 2008 Guideline for Disinfection and Sterilization in Healthcare Facilities, " />
<meta name="DC.Subject" 	content="The Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008, presents evidence-based recommendations on the preferred methods for cleaning, disinfection and sterilization of patient-care medical devices and for cleaning and disinfecting the healthcare environment." />
<meta name="DC.Language" 	scheme="ISO 639-2" content="eng" />
<!-- InstanceEndEditable -->
<meta name="template.version" content="2.5.2" />
<!-- @package: TemplatePackage 'B' @version: "2.5.2" -->
<!-- InstanceBeginEditable name="title-tag" -->
<title>CDC - Disinfection &amp; Sterilization Guideline:Equipment - HICPAC</title>
<!-- InstanceEndEditable -->
<style type="text/css" media="tv">
empty{color:#000};@import "../../TemplatePackage/css/B/wysiwyg/wysiBaseHome.css"/**/;
</style>
<style type="text/css" media="screen, projection">
@import "../../TemplatePackage/css/B/base-float.css"/**/;
</style>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.watermark.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/common.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/startup.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/blocks-ie.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/video.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/navScripts.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/share.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/govdelivery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/external.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/plugins.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/syndicateThisPage.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/css-include.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/socialMedia.js"></script>

<!-- compliance patch for microsoft browsers -->
<!--[if IE 6]>
<script type="text/javascript" src="/TemplatePackage/js/B/pngfix.js"></script>
<script type="text/javascript" src="/TemplatePackage/js/B/blocks-ie6.js"></script>
<![endif]-->

<!--[if IE 7]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie7_fixes.css" />
<![endif]-->

<!--[if IE 8]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie8_fixes.css" />
<![endif]-->

<!--[if lte IE 8]>
<script type="text/javascript" src="/TemplatePackage/js/B/jquery.curvycorners.js"></script>
<![endif]-->
<style type="text/css" media="print">@import "../../TemplatePackage/css/B/print.css";</style>

<link rel="shortcut icon" href="../../TemplatePackage/images/home/favicon.ico" />
<link rel="home" href="../../index.html" title="Home" />

<!-- Begin Survey scripts -->
<script type="text/javascript" src="../../JScript/foresee/foresee-trigger.js"></script>
<script type="text/javascript" src="../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->


<!-- Local Topic Styles -->
<!-- InstanceBeginEditable name="local-css" -->
<style type="text/css" media="all">
@import "../local/B/css/local.css"/**/;
</style>
<!--[if IE]>
<script defer language="javascript" type="text/javascript">
		var cdcLeftNav = new CDC.LeftNav("nav-primary");
		cdcLeftNav.render();
</script>
<![endif]-->
<!--[if ! IE]><!-->
<script language="javascript" type="text/javascript">
$().ready(function(){
		
		var cdcLeftNav = new CDC.LeftNav("nav-primary", location.pathname, true, true);
		cdcLeftNav.render();

});
</script>
<!--<![endif]-->

<!-- InstanceEndEditable -->
</head>
<body id="undefined" class="secondTier">

<div id="skipmenu">
	<a href="3_0disinfectEquipment.html#searchBox" class="skippy" title="Skip to search">Skip directly to search</a>
	<a href="3_0disinfectEquipment.html#az" class="skippy" title="Skip to A to Z list">Skip directly to A to Z list</a>
	<a href="3_0disinfectEquipment.html#nav" class="skippy" title="Skip to navigation">Skip directly to navigation</a>
	<a href="3_0disinfectEquipment.html#content-main" class="skippy" title="Skip to content">Skip directly to site content</a>
	<a href="3_0disinfectEquipment.html#content-secondary" class="skippy" title="Skip to page options">Skip directly to page options</a>
</div>
<div id="wrapper">
	<div class="top"></div>
	<div id="wrapper-inner">
		<div id="branding">
			<span id="homeward"><a href="../../index.html" title="Return to the CDC Home Page">CDC Home</a></span>
<div id="branding-logo">
	<div id="branding-logoImage"><img src="../../TemplatePackage/images/cdcHeaderLogo.gif" width="470" height="47" alt="CDC 24/7: Saving Lives. Protecting People.&trade;" border="0" /><a href="../../index.html" title="CDC 24/7: Saving Lives. Protecting People.&trade;"><span>CDC 24/7: Saving Lives. Protecting People.&trade;</span></a></div>
	<div id="searchForm" class="searchResize"><a name="search"></a>
		<form id="searchCDC" method="get" action="https://search.cdc.gov/search">
			<fieldset>
				<div id="cdc-Query">
					<label for="searchBox" class="overlabel search">Search The CDC</label>
					<input id="searchBox" class="searchBox" name="query" maxlength="256" type="text" />
				</div>
				<div id="cdc-Submit">
					<!-- label for="searchButton" class="searchButton">Search Button</label -->
					<input id="searchButton" class="searchButton" src="../../TemplatePackage/images/home/search_button.gif" name="searchButton" alt="Search" type="image" />
					<input name="action" value="search" type="hidden" />
				</div>
				<input type="hidden" name="utf8" value="&#x2713;"/>
				<input type="hidden" name="affiliate" value="cdc-main"/>
			</fieldset>
		</form>
	</div>
</div>
<noscript>
<div class="noscript"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../Other/about_cdcgov.html" title="Browser requirements for CDC.gov">About CDC.gov</a>.</div>
</noscript>
<!--<div id="emergency-alert">
<h1></h1> 
<p></p>
<a href="#"></a>
</div>-->
			<div id="topic-title"><!-- InstanceBeginEditable name="topic-title" -->
			<h2><a href="../index.html">Healthcare Infection Control Practices Advisory Committee (HICPAC)</a></h2>
			<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="content">
			<div id="content-inner">
				
				<!-- ########## LEFT NAVIGATION STARTS HERE ########## -->
				<div id="nav-container"><!-- InstanceBeginEditable name="left-nav-include" -->
				<div id="nav">
  <h3><a href="../index.html">HICPAC</a></h3>
	<ul id="nav-primary">
    <li><a href="../about.html">About HICPAC</a></li>
    <li><a href="../roster.html">Member Roster</a></li>
    <li><a href="../charter.html">Charter</a> </li>
    <li><a href="../eCalendar.html">Event Calendar</a>
      <!--ul>
        <li><a href="/hicpac/agenda.html">Meeting Agenda</a></li>  
      </ul-->
    </li>
    <li><a href="../guidelineMethod/guidelineMethod.html">Methodology Guideline</a>
      <ul>
        <li><a href="../guidelineMethod/001_methods_background.html">Background</a></li>
        <li><a href="../guidelineMethod/002_methods_emergingNeeds.html">Strengthening HICPAC Guidelines to Address Emerging Needs</a></li>
        <li><a href="../guidelineMethod/003_methods_Organiz2AccomplishGoals.html">Organizing to Accomplish Our Goals</a> </li>
        <li><a href="../guidelineMethod/004_methods_guidelineDevelopment.html">Methods in Guideline Development</a></li>
        <li><a href="../guidelineMethod/005_methods_challengesOpportunities.html">Looking to Future Challenges and Opportunities</a></li>
        <li><a href="../guidelineMethod/007_methods_References.html">References</a></li>
        <li><a href="../guidelineMethod/008_methods_tables.html">Tables</a></li>
        <li><a href="../guidelineMethod/011_methods_figures.html">Figures</a></li>
      </ul>
    </li>
	<!--li><a href="/hicpac/projects_in_progress.html">Projects in Progress</a></li-->
	<li><a href="../pubs.html">Publications</a>
			<ul>
			  <li><a href="../BSI/BSI-guidelines-2011.html">2011 Guidelines for the Prevention of Intravascular Catheter-Related Infections</a>
		        <ul>
		          <li><a href="../BSI/toc-BSI-guidelines-2011.html">Table of Contents</a></li>
		          <li><a href="../BSI/01-BSI-guidelines-2011.html">Notice to Readers</a> </li>
		          <li><a href="../BSI/02-bsi-summary-of-recommendations-2011.html">Summary Of Recommendations</a> </li>
		          <li><a href="../BSI/03-bsi-summary-of-recommendations-2011.html">Patient Cleansing 
		            </a></li>
		          <li><a href="../BSI/04-bsi-background-info-2011.html">Background Information</a></li>
		          <li><a href="../BSI/05-bsi-background-info-2011.html">Maximal Sterile Barrier Precautions 
		            </a></li>
		          <li><a href="../BSI/06-bsi-background-info-2011.html">Antibiotic Lock Prophylaxis, Antimicrobial Catheter Flush and Catheter Lock Prophylaxis 
		            </a></li>
		          <li><a href="../BSI/07-bsi-background-info-2011.htmles-2011.html">Replacement of Administration Sets</a></li>
		          <li><a href="../BSI/bsi-table-1-2011.html">Table 1. Catheters used for venous and arterial access</a></li>
		          <li><a href="../BSI/13-references-BSI-guidelines-2011.html">References</a></li>
		          <li><a href="../BSI/11-appendix-B-BSI-guidelines-2011.html">Appendix B. Disclosure of financial interests or relationships</a></li>
		          <li><a href="../BSI/12-appendix-C-BSI-guidelines-2011.html">Appendix C. Summary of Recommendations</a></li>
	            </ul>
			  </li>
		      <li><a href="../norovirus/002_norovirus-toc.html">2011 Norovirus Guidelines
		        </a>
		        <ul>
		          <li><a href="../norovirus/003_norovirus-abbreviations.html">Abbreviations</a></li>
					   
					   <li><a href="../norovirus/001_norovirus.html">Acknowledgement</a></li>
					   <li><a href="../norovirus/004_norovirus-exec-summary.html">Executive Summary</a></li>
					   <li><a href="../norovirus/005_norovirus-summaryOrecs.html">Summary of Recommendations</a></li>
					   <li><a href="../norovirus/006_norovirus-implement-audit.html">Implementation and Audit</a> </li>
					   <li> <a href="../norovirus/007_norovirus-recs-further-research.html">Recommendations for Further Research					     </a></li>
					   <li><a href="../norovirus/008_norovirus-background.html">Background					     </a></li>
					   <li><a href="../norovirus/009_norovirus-scope.html">Scope and Purpose</a> </li>
					   <li><a href="../norovirus/010_norovirus-methods.html">Methods</a> </li>
					   <li><a href="../norovirus/011_norovirus-evidence-review.html">Evidence Review Question 1</a>				       </li>
                       <li><a href="../norovirus/012_norovirus-evidence-q2.html">Question 2</a></li>
                       <li><a href="../norovirus/013_norovirus-evidence-q3.html">Question 3</a></li>
                  <li><a href="../norovirus/norovirus-appendix-1.html">Appendix 1</a></li>
                       <li><a href="../norovirus/norovirus-appendix-1b.html">Appendix 1B</a> </li>
                       <li><a href="../norovirus/tables/evidence-Table1.html">Evidence, Grade &amp; Study Quality Assessment Tables</a></li>
                  <li><a href="../norovirus/norovirus-appendix-3.html">Appendix 3</a></li>
                       <li><a href="../norovirus/norovirus-appendix-4.html">Appendix 4</a></li>
                       <li><a href="../norovirus/norovirus-references.html">References</a></li>
		        </ul>
		      </li>
	          <li><a href="acknowledg.html">2008 Disinfection &amp; Sterilization Guideline</a>               
	            <ul>
	              <li><a href="toc.html">Table of Contents</a></li>
	              <li><a href="1_sumIntroMethTerms.html">Executive Summary</a> </li>
	              <li><a href="2_approach.html">Approach to Disinfection and Sterilization</a> 
	                  <ul>
	                    <li><a href="3_0disinfectEquipment.html">Disinfection of Healthcare Equipment</a></li>
                        <li><a href="3_1deLaparoArthro.html">Laparoscopes and Arthroscopes</a> </li>
                        <li><a href="3_2contaminatedDevices.html">Disinfection of HBV, HCV, HIV or TB-Contaminated Devices</a></li>
                        <li><a href="3_3inactivBioAgents.html">Inactivation of Bioterrorist Agents</a></li>
                        <li><a href="3_4surfaceDisinfection.html">Surface Disinfection</a></li>
                    </ul>
	              </li>
                  <li><a href="4_0efficacyDS.html">Factors Affecting The Efficacy Of Disinfection And Sterilization</a></li>
                  <li><a href="5_0cleaning.html">Cleaning</a></li>
                  <li><a href="6_0disinfection.html">Disinfection</a>
                    <ul>
                      <li><a href="7_0formaldehyde.html">Formaldehyde</a></li>
                      <li><a href="8_0Iodophors.html">Iodophors</a></li>
                      <li><a href="9_0PceticAcidHydroPoxide.html">Peracetic Acid and Hydrogen Peroxide</a></li>
                    </ul>
                  </li>
                  <li><a href="10_0MiscAgents.html">Miscellaneous Inactivating Agents</a></li>
                  <li><a href="11_0regulatory_Framework.html">Regulatory Framework for Disinfectants and Sterilants</a></li>
                  <li><a href="13_0Sterilization.html">Sterilization</a>
                      <ul>
	                      
                        <li><a href="13_02sterilization.html">Low-Temperature Sterilization Technologies</a></li>
		                          
                        <li><a href="13_06PeraceticAcidSterilization.html">Peracetic Acid Sterilization</a></li>
		                         
                        <li><a href="13_10otherSterilizationMethods.html">Other Sterilization Methods</a></li>
                        <li><a href="13_11sterilizingPractices.html">Sterilizing Practices</a></li>
                    </ul>
                  </li>
                  <li><a href="14_00ReuseMedicalDevices.html">Reuse of Single-Use Medical Devices</a></li>
                  <li><a href="17_00Recommendations.html">Recommendations for Disinfection and Sterilization in Health-Care Facilities</a></li>
                  <li><a href="18_00PerformanceIndicators.html">Performance Indicators</a></li>
                  <li><a href="19_00glossary.html">Glossary</a></li>
                  <li><a href="table_1.html">Tables &amp; Figure</a>
                    <ul>
                      <li><a href="table_2.html">Table 2, 3</a></li>
                      <li><a href="fig_1.html">Figure 1</a></li>
                      <li><a href="table_4.html">Table 4</a></li>
                      <li><a href="table_5.html">Table 5</a></li>
                      <li><a href="table_6.html">Table 6</a></li>
                      <li><a href="table_7.html">Table 7, 8, 9</a></li>
                      <li><a href="table_10.html">Table 10, 11, 12</a></li>
                    </ul>
                  </li>
                  <li><a href="20_00reference.html">References</a></li>
                </ul>
              </li>
	          <li><a href="../2007IP/2007isolationPrecautions.html">Guideline for Isolation Precautions 2007</a>
				  <ul>
                        <li><a href="../2007IP/2007ip_ExecSummary.html">Executive Summary</a></li>
                        <li> <a href="../2007IP/2007ip_part1.html">Part I: Review of Scientific Data Regarding Transmission of Infectious Agents in Healthcare Settings</a></li>
                        <li><a href="../2007IP/2007ip_part2.html">Part II: Fundamental elements needed to prevent transmission of infectious agents in healthcare settings</a></li>
                        <li><a href="../2007IP/2007ip_part3.html">Part III: Precautions to Prevent Transmission of Infectious Agents</a></li>
                        <li><a href="../2007IP/2007ip_part4.html">Part IV: Recommendations</a></li>
                        <li><a href="../2007IP/2007ip_appendA.html">Appendix A</a></li>
                        <li><a href="../2007IP/2007ip_tables.html">Tables 1 - 5</a>
                          <ul>
                            <li><a href="../2007IP/2007ip_table2.html">Table 2</a></li>
                            <li><a href="../2007IP/2007ip_table3.html">Table 3</a></li>
                            <li><a href="../2007IP/2007ip_table4.html">Table 4</a></li>
                            <li><a href="../2007IP/2007ip_table5.html">Table 5</a></li>
                          </ul>
                        </li>
                        <li><a href="../2007IP/2007ip_fig.html">Figure. Example of Safe Donning and Removal of PPE</a></li>
                        <li><a href="../2007IP/2007ip_glossary.html">Glossary</a></li>
                        <li><a href="../2007IP/2007ip_reference.html">References</a></li>
                </ul>
			  </li>
			    
	            <li><a href="../cauti/001_cauti.html">2009 CAUTI Guideline</a>
	              <ul>
	                <li><a href="../cauti/002_cauti_toc.html">Table of Contents</a>
	                  <!--<ul><li><a href="/hicpac/Disinfection_Sterilization/1_sumIntroMethTerms-levi.html">test</a></li></ul>-->
                    </li>
                      <li><a href="../cauti/02_cauti2009_abbrev.html">Abbreviations</a></li>
                      <li><a href="../cauti/003_cauti2009_execSum.html">I. Executive Summary</a></li>
                      <li><a href="../cauti/002_cauti_sumORecom.html">II. Summary of Recommendations</a></li>
                      <li><a href="../cauti/003_ImplementAudit.html">III. Implementation and Audit</a></li>
                      <li><a href="../cauti/004_furtherResearch.html">IV. Recommendations for Further Research</a></li>
                      <li><a href="../cauti/005_background.html">V. Background</a></li>
                      <li><a href="../cauti/006_scopePurpose.html">VI. Scope and Purpose</a></li>
                      <li><a href="../cauti/007_methods.html">VII. Methods</a></li>
                      <li><a href="../cauti/008_evidenceReview.html">VIII. Evidence Review</a></li>
                      <li><a href="../cauti/009_cauti2009_References.html">References</a></li>
                      <li><a href="../cauti/010_cauti2009_figs.html">Figures</a></li>
		          </ul>
              </li>
              
              <li><a href="../CAUTI_fastFacts.html">CAUTI Guideline Fast Facts</a></li>
              <li><a href="../uti_saint_video.html">Podcast: Dr. Sanjay Saint discusses CAUTIs</a></li>
              <li><a href="../mdro/mdro_0.html">Management of MDRO's in Healthcare Settings</a>
	          <ul>
	            <li><a href="../mdro/mdro_toc.html">Table of Contents</a></li>
	            <li><a href="../mdro/mdro_1.html">Introduction</a></li>
	            <li><a href="../mdro/mdro_2.html">Background</a></li>
	            <li><a href="../mdro/mdro_3.html">Epidemiology of MDROs</a></li>
	            <li><a href="../mdro/mdro_4.html">MDRO Prevention and Control</a></li>
	            <li><a href="../mdro/mdro_4_1.html">Discussion</a></li>
	            <li><a href="../mdro/mdro_5.html">Prevention of transmission of Multidrug Resistant Organisms </a></li>
	            <li><a href="../mdro/mdro_table1.html">Tables 1-2</a></li>
	            <li><a href="../mdro/mdro_table3.html">Table 3</a> </li>
	            <li><a href="../mdro/mdro_glossary.html">Glossary - Multidrug-Resistant Organisms</a></li>
	            <li><a href="../mdro/mdro_reference.html">References</a></li>
              </ul>
	        </li>
	        <li><a href="../pubReportGuide/publicReportingHAI.html">Guidance on Public Reporting of HAIs 2003</a>
			      <ul>
			        <li><a href="../pubReportGuide/prg_tbl1.html">Table 1</a></li>
		            <li><a href="../pubReportGuide/prg_tbl2.html">Table 2</a></li>
                    <li><a href="../pubReportGuide/prHAI_reference.html">Reference</a></li>
	              </ul>
		      </li>
            <li><a href="../SSI/001_SSI.html">Guideline for Prevention of Surgical Site Infection, 1999 </a>
              <ul>
                <li><a href="../SSI/toc_SSI.html"> Table of contents</a></li>
                
                <li><a href="../SSI/002_SSI.html">Surgical Site Infection (SSI): An Overview</a></li>
                <li><a href="../SSI/003_SSI.html">Microbiology</a></li>
                <li><a href="../SSI/004_SSI.html"> Operative characteristics: Preoperative issues                                 </a></li>
                <li><a href="../SSI/005_SSI.html">Operative characteristics: Intraoperative issues 
                                 </a></li>
                <li><a href="../SSI/006_SSI.html">SSI Surveillance </a></li>
                <li><a href="../SSI/007_SSI.html">Recommendations for Prevention of SSI</a></li>
                <li><a href="../SSI/ref-SSI.html">References </a></li>
                <li><a href="../SSI/figure-SSI.html">Figure</a></li>
                <li><a href="../SSI/table1-SSI.html">Table 1</a></li>
                <li><a href="../SSI/table2-SSI.html">Table 2</a></li>
                <li><a href="../SSI/table3-SSI.html">Table 3</a></li>
                <li><a href="../SSI/table4-SSI.html">Table 4</a></li>
                <li><a href="../SSI/table5-SSI.html">Table 5</a></li>
                <li><a href="../SSI/table6-SSI.html">Table 6</a></li>
                <li><a href="../SSI/table7-8-9-10-SSI.html">Table 7-8-9-10</a></li>
              </ul>
            </li>
            <li><a href="../Pubs/Antibiotic-Stewardship-Statement.html">Antibiotic Stewardship Statement for Antibiotic Guidelines, 2016</a></li>
      </ul>
	  </li>
       
	<li><a href="../presentations.html">Proceedings &amp; Presentations</a>
	  <!--ul>
	    <li><a href="/hicpac/transcript-07-23.html">July 09 - Interim Guidance for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
        <li><a href="/hicpac/h1n12009.html">Summary of Recommendations for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
	  </ul-->
	</li>
   
    <!--li><a href="/hicpac/registration.html">HICPAC Online Registration</a></li-->
    <li><a href="../contact.html">Contact HICPAC</a></li>
  </ul>
</div>
<div class="bottom"></div>

				
				<!-- InstanceEndEditable -->
				</div>
				
				<!-- ########## BREADCRUMBS START HERE ########## -->
				<!-- InstanceBeginEditable name="breadcrumbs" -->
			<div id="breadBox">
	<ul id="breadcrumbs">
		<li style="display:none;"></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
				<div id="content-main">
					<div class="main-inner">
						
						<!-- InstanceBeginEditable name="content-main" -->
					 <h1>Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008</h1>
					
                     
                       
   <div id="onthispage">
<div class="rounders grey bulleted-links">
<div class="inner">
<div class="t"></div>

<h4>On this Page</h4>
<div class="subc">
<ul>
  <li><a href="3_0disinfectEquipment.html#">Disinfection Of Healthcare Equipment</a>      </li>
  <li><a href="3_0disinfectEquipment.html#a1">Concerns about Implementing the Spaulding Scheme</a> </li>
    <li><a href="3_0disinfectEquipment.html#a2">Reprocessing of Endoscopes</a></li>
    
    
</ul>
</div>
</div>

<div class="b">
<div></div>
</div>
</div> 
</div>
  
   <p><a href="https://www.cdc.gov/hicpac/pdf/guidelines/Disinfection_Nov_2008.pdf" >Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008 [PDF - 948 KB]</a></p>                  
  
<a name="a1" id="a1"></a>               
 
 
<h2>Disinfection Of Healthcare Equipment</h2>
<div class="margin">

<h3>Concerns about Implementing the  Spaulding Scheme</h3>
<p>One problem with implementing the aforementioned scheme  is oversimplification. For example, the scheme does not consider problems with  reprocessing of complicated medical equipment that often is heat-sensitive or  problems of inactivating certain types of infectious agents (e.g., prions, such  as Creutzfeldt-Jakob disease [CJD] agent). Thus, in some situations, choosing a  method of disinfection remains difficult, even after consideration of the  categories of risk to patients. This is true particularly for a few medical  devices (e.g., arthroscopes, laparoscopes) in the critical category because of  controversy about whether they should be sterilized or high-level disinfected. <sup>28, 86</sup>  Heat-stable scopes (e.g., many rigid scopes) should  be steam sterilized. Some of these items cannot be steam sterilized because  they are heat-sensitive; additionally, sterilization using ethylene oxide (EtO)  can be too time-consuming for routine use between patients (new technologies,  such as hydrogen peroxide gas plasma and peracetic acid reprocessor, provide  faster cycle times). However, evidence that sterilization of these items  improves patient care by reducing the infection risk is lacking<sup>29, 87-91</sup>.  Many newer models of these instruments can withstand  steam sterilization, which for critical items is the preferred method.</p>
<p>Another problem with implementing  the Spaulding scheme is processing of an instrument in the semicritical  category (e.g., endoscope) that would be used in conjunction with a critical  instrument that contacts sterile body tissues. For example, is an endoscope  used for upper gastrointestinal tract investigation still a semicritical item  when used with sterile biopsy forceps or in a patient who is bleeding heavily  from esophageal varices? Provided that high-level disinfection is achieved, and  all microorganisms except bacterial spores have been removed from the  endoscope, the device should not represent an infection risk and should remain  in the semicritical category <sup>92-94</sup>.  Infection  with spore-forming bacteria has not been reported from appropriately high-level  disinfected endoscopes.</p>
            
An additional problem with  implementation of the Spaulding system is that the optimal contact time for high-level  disinfection has not been defined or varies among professional organizations,  resulting in different strategies for disinfecting different types of  semicritical items (e.g., endoscopes, applanation tonometers, endocavitary  transducers, cryosurgical instruments, and diaphragm fitting rings). Until  simpler and effective alternatives are identified for device disinfection in  clinical settings, following this guideline, other CDC guidelines <sup>1, 22, 95, 96</sup> and FDA-cleared instructions for the liquid chemical  sterilants/high-level disinfectants would be prudent.
</div>            
 <p class="topOPage"><a href="3_0disinfectEquipment.html#">Top of Page</a></p>     
  
                  
                  <a name="a2" id="a2"></a> 
                    
                      
<h3>Reprocessing of Endoscopes</h3>
<p>Physicians use endoscopes to diagnose and treat  numerous medical disorders. Even though endoscopes represent a valuable  diagnostic and therapeutic tool in modern medicine and the incidence of  infection associated with their use reportedly is very low (about 1 in 1.8  million procedures) <sup>97,</sup> more healthcare&ndash;associated  outbreaks have been linked to contaminated endoscopes than to any other medical  device <sup>6-8, 12, 98</sup>.  To prevent the spread of  health-care&ndash;associated infections, all heat-sensitive endoscopes (e.g.,  gastrointestinal endoscopes, bronchoscopes, nasopharygoscopes) must be properly  cleaned and, at a minimum, subjected to high-level disinfection after each use.  High-level disinfection can be expected to destroy all microorganisms, although  when high numbers of bacterial spores are present, a few spores might survive.</p>
<p> Because of the types of body  cavities they enter, flexible endoscopes acquire high levels of microbial  contamination (bioburden) during each use <sup>99</sup>.  For  example, the bioburden found on flexible gastrointestinal endoscopes after use  has ranged from 10<sup>5</sup> colony forming units (CFU)/mL to 10<sup>10</sup>  CFU/mL, with the highest levels found in the suction channels <sup>99-102</sup>.  The  average load on bronchoscopes before cleaning was 6.4x10<sup>4</sup> CFU/mL.  Cleaning reduces the level of microbial contamination by 4&ndash;6 log<sub>10</sub> <sup>83, 103</sup>.  Using  human immunovirus (HIV)-contaminated endoscopes, several investigators have  shown that cleaning completely eliminates the microbial contamination on the  scopes <sup>104, 105</sup>.  Similarly,  other investigators found that EtO sterilization or soaking in 2%  glutaraldehyde for 20 minutes was effective only when the device first was  properly cleaned <sup>106</sup>.</p>
<p>FDA maintains a list of  cleared liquid chemical sterilants and high-level disinfectants that can be  used to reprocess heat-sensitive medical devices, such as flexible endoscopes (<a href="http://www.fda.gov/cdrh/ode/germlab.html">http://www.fda.gov/cdrh/ode/germlab.html</a>).  At this time, the FDA-cleared and marketed formulations include: <u>&gt;</u>2.4%  glutaraldehyde, 0.55% <em>ortho</em>-phthalaldehyde  (OPA), 0.95% glutaraldehyde with 1.64% phenol/phenate, 7.35% hydrogen peroxide  with 0.23% peracetic acid, 1.0% hydrogen peroxide with 0.08% peracetic acid,  and 7.5% hydrogen peroxide <sup>85</sup>.  These products have excellent antimicrobial  activity; however, some oxidizing chemicals (e.g., 7.5% hydrogen peroxide, and  1.0% hydrogen peroxide with 0.08% peracetic acid [latter   product is no longer marketed]) reportedly have caused cosmetic  and functional damage to endoscopes <sup>69</sup>.  Users should check with device manufacturers for  information about germicide compatibility with their device. If the germicide  is FDA-cleared, then it is 
  safe when used according to label  directions; however, professionals should review the scientific literature for  newly available data regarding human safety or materials compatibility. EtO  sterilization of flexible endoscopes is infrequent because it requires a  lengthy processing and aeration time (e.g., 12 hours) and is a potential hazard  to staff and patients. The two products most commonly used for reprocessing  endoscopes in the United States are glutaraldehyde and an automated, liquid  chemical sterilization process that uses peracetic acid <sup>107</sup>.  The  American Society for Gastrointestinal Endoscopy (ASGE) recommends  glutaraldehyde solutions that do not contain surfactants because the soapy  residues of surfactants are difficult to remove during rinsing <sup>108</sup>.  <em>ortho</em>-phthalaldehyde has begun to  replace glutaraldehyde in many health-care facilities because it has several  potential advantages over glutaraldehyde: is not known to irritate the eyes and  nasal passages, does not require activation or exposure monitoring, and has a  12-minute high-level disinfection claim in the United States 69.  Disinfectants  that are not FDA-cleared and should not be used for reprocessing endoscopes  include iodophors, chlorine solutions, alcohols, quaternary ammonium compounds,  and phenolics. These solutions might still be in use outside the United States,  but their use should be strongly discouraged because of lack of proven efficacy  against all microorganisms or materials incompatibility.             </p>
<p>FDA  clearance of the contact conditions listed on germicide labeling is based on  the manufacturer's test results (<a href="http://www.fda.gov/cdrh/ode/germlab.html">http://www.fda.gov/cdrh/ode/germlab.html</a>).  Manufacturers test the product under worst-case conditions for germicide  formulation (i.e., minimum recommended concentration of the active ingredient),  and include organic soil. Typically manufacturers use 5% serum as the organic  soil and hard water as examples of organic and inorganic challenges. The soil  represents the organic loading to which the device is exposed during actual use  and that would remain on the device in the absence of cleaning. This method  ensures that the contact conditions completely eliminate the test mycobacteria  (e.g., 10<sup>5</sup> to 10<sup>6</sup> <em>Mycobacteria tuberculosis</em> in  organic soil and dried on a scope) if inoculated in the most difficult areas  for the disinfectant to penetrate and contact in the absence of cleaning and  thus provides a margin of safety <sup>109</sup>.  For 2.4% glutaraldehyde that requires a 45-minute  immersion at 25ºC to achieve high-level disinfection (i.e., 100%  kill of <em>M. tuberculosis</em>). FDA itself  does not conduct testing but relies solely on the disinfectant manufacturer's  data. Data suggest that <em>M. tuberculosis </em>levels can be reduced by at least 8  log<sub>10</sub> with cleaning (4 log<sub>10</sub>) <sup>83,  101, 102, 110</sup>, followed  by chemical disinfection for 20 minutes at 20<sup>o</sup>C (4 to 6 log<sub>10</sub>)  <sup>83,  93, 111, 112</sup>.  On the basis of these data, APIC <sup>113</sup>, the  Society of Gastroenterology Nurses and Associates (SGNA) <sup>38,  114, 115</sup>, the  ASGE <sup>108</sup>, American College of Chest Physicians <sup>12</sup>, and a multi-society guideline <sup>116</sup> recommend alternative contact conditions with 2%  glutaraldehyde to achieve high-level disinfection (e.g., that equipment be  immersed in 2% glutaraldehyde at 20<sup>o</sup>C for at least 20 minutes for  high-level disinfection). Federal regulations are to follow the  FDA-cleared label claim for high-level disinfectants. The FDA-cleared labels  for high-level disinfection with &gt;2% glutaraldehyde at 25<sup>o</sup>C range  from 20-90 minutes, depending upon the product based on three tier testing  which includes AOAC sporicidal tests, simulated use testing with mycobacterial  and in-use testing.The  studies supporting the efficacy of &gt;2% glutaraldehyde for 20 minutes at 20ºC  assume adequate cleaning prior to disinfection, whereas the FDA-cleared label  claim incorporates an added margin of safety to accommodate possible lapses in  cleaning practices. Facilities that have chosen to apply the 20 minute duration  at 20ºC have done so based on<strong> </strong>the IA recommendation in the July 2003  SHEA position paper, &quot;Multi-society Guideline for Reprocessing Flexible  Gastrointestinal Endoscopes&quot; <sup>19, 57, 83, 94, 108, 111, 116-121</sup>.   </p>

<p>Flexible endoscopes are particularly  difficult to disinfect <sup>122</sup> and  easy to damage because of their intricate design and delicate materials. <sup>123</sup>  Meticulous cleaning must precede any  sterilization or high-level disinfection of these instruments.  Failure to perform good cleaning can result in  sterilization or disinfection failure, and outbreaks of infection can occur.  Several studies have demonstrated the importance of cleaning in experimental  studies with the duck hepatitis B virus (HBV) <sup>106, 124</sup>, HIV <sup>125</sup> and <em>Helicobacter pylori</em>. <sup>126 </sup> </p>
An examination of health-care&ndash;associated infections  related only to endoscopes through July 1992 found 281 infections transmitted  by gastrointestinal endoscopy and 96 transmitted by bronchoscopy. The clinical  spectrum ranged from asymptomatic colonization to death. <em>Salmonella</em> species and <em>Pseudomonas</em> <em>aeruginosa </em>repeatedly were identified  as causative agents of infections transmitted by gastrointestinal endoscopy,  and <em>M. tuberculosis</em>, atypical  mycobacteria, and <em>P. aeruginosa</em> were  the most common causes of infections transmitted by bronchoscopy <sup>12</sup>.  Major reasons for transmission were inadequate  cleaning, improper selection of a disinfecting agent, and failure to follow  recommended cleaning and disinfection procedures <sup>6,  8, 37, 98</sup>, and  flaws in endoscope design <sup>127,  128</sup> or  automated endoscope reprocessors. 7,  98  Failure to follow established guidelines has  continued to result in infections associated with gastrointestinal endoscopes <sup>8</sup> and  bronchoscopes <sup>7,  12</sup>.  Potential device-associated problems should  be reported to the FDA   Center for Devices and Radiologic  Health.  One multistate investigation found that 23.9% of the  bacterial cultures from the internal channels of 71 gastrointestinal 
endoscopes  grew  <u>&gt;</u>100,000  colonies of bacteria after completion of all disinfection and sterilization  procedures (nine of 25 facilities were using a product that has been removed  from the marketplace [six facilities using 1:16 glutaraldehyde phenate], is not  FDA-cleared as a high-level disinfectant [an iodophor]  or no disinfecting agent) and before use on the next patient <sup>129</sup>.  The  incidence of postendoscopic procedure infections from an improperly processed  endoscope has not been rigorously assessed.
<p>            Automated endoscope reprocessors  (AER) offer several advantages over manual reprocessing: they automate and  standardize several important reprocessing steps <sup>130-132</sup>, reduce the likelihood that an essential  reprocessing step will be skipped, and reduce personnel exposure to high-level  disinfectants or chemical sterilants.   Failure of AERs has been linked to outbreaks of infections <sup>133</sup> or colonization <sup>7, 134</sup>, and the AER water filtration system might not be able  to reliably provide &quot;sterile&quot; or bacteria-free rinse water <sup>135, 136</sup>.  Establishment  of correct connectors between the AER and the device is critical to ensure  complete flow of disinfectants and rinse water <sup>7, 137</sup>.  In  addition, some endoscopes such as the duodenoscopes (e.g., endoscopic  retrograde cholangiopancreatography [ERCP])  contain features (e.g., elevator-wire channel) that require a flushing pressure  that is not achieved by most AERs and must be reprocessed manually using a 2-  to 5-mL syringe, until new duodenoscopes equipped with a wider elevator-channel  that AERs can reliably reprocess become available <sup>132</sup>.  Outbreaks  involving removable endoscope parts <sup>138, 139</sup> such as suction valves and endoscopic accessories  designed to be inserted through flexible endoscopes such as biopsy forceps  emphasize the importance of cleaning to remove all foreign matter before  high-level disinfection or sterilization. <sup>140</sup>  Some types  of valves are now available as single-use, disposable products (e.g.,  bronchoscope valves) or steam sterilizable products (e.g., gastrointestinal  endoscope valves).</p>
<p>
AERs need  further development and redesign <sup>7, 141</sup>, as do endoscopes <sup>123, 142</sup>, so that they do not represent a potential source  of infectious agents.  Endoscopes  employing disposable components (e.g., protective barrier devices or sheaths) might  provide an alternative to conventional liquid chemical high-level  disinfection/sterilization1<sup>43, 144</sup>.   Another  new technology is a swallowable camera-in-a-capsule that travels through the  digestive tract and transmits color pictures of the small intestine to a  receiver worn outside the body. This capsule currently does not replace  colonoscopies.</p>
<p>Published recommendations for cleaning and  disinfecting endoscopic equipment should be strictly followed <sup>12, 38, 108, 113-116, 145-148</sup>.  Unfortunately, audits have shown  that personnel do not consistently adhere to guidelines on reprocessing <sup>149-151</sup> and  outbreaks of infection continue to occur. <sup>152-154</sup>  To ensure reprocessing personnel are properly  trained, each person who reprocesses endoscopic instruments should receive  initial and annual competency testing <sup>38, 155</sup>.</p>
<p>In general, endoscope disinfection or  sterilization with a liquid chemical sterilant involves five steps after leak  testing:</p>
<ol>
  <li>Clean: mechanically clean internal and external surfaces, including  brushing internal channels and flushing each internal channel with water and a  detergent or enzymatic cleaners (leak testing is recommended for endoscopes  before immersion).<strong> </strong></li>
  <li>Disinfect: immerse endoscope in high-level disinfectant (or chemical  sterilant) and perfuse (eliminates air pockets and ensures contact of the  germicide with the internal channels) disinfectant into all accessible channels,  such as the suction/biopsy channel and air/water channel and expose for a time  recommended for specific products.<strong> </strong></li>
  <li>Rinse: rinse the endoscope and all channels with sterile water, filtered  water (commonly used with AERs) or tap water (i.e., high-quality potable water  that meets federal clean water standards at the point of use).<strong> </strong></li>
  <li>Dry: rinse the insertion tube and inner channels with alcohol, and dry  with forced air after disinfection and before storage.<strong> </strong></li>
</ol>

<p>Store:  store the endoscope in a way that prevents recontamination and promotes drying  (e.g., hung vertically). Drying the endoscope (steps 3 and 4) is essential to  greatly reduce the chance of recontamination of the endoscope by microorganisms  that can be present in the rinse water <sup>116, 156</sup>.  One  study demonstrated that reprocessed endoscopes (i.e., air/water channel,  suction/biopsy channel) generally were negative (100% after 24 hours; 90% after  7 days [1 CFU of coagulase-negative <em>Staphylococcus </em>in   one channel]) for bacterial growth when stored by hanging  vertically in a ventilated cabinet157.  Other investigators found all endoscopes were  bacteria-free immediately after high-level disinfection, and only four of 135  scopes were positive during the subsequent 5-day assessment (skin bacteria cultured  from endoscope surfaces). All flush-through samples remained sterile <sup>158</sup>.  Because tapwater can contain low levels of microorganisms<sup>159</sup>,  some researchers  have suggested that only sterile water (which can be prohibitively expensive) <sup>160</sup>  or AER filtered water be used.  The  suggestion to use only sterile water or filtered water is not consistent with  published guidelines that allow tapwater with an alcohol rinse and forced air-drying <sup>38, 108,  113</sup> or the  scientific literature. <sup>39, 93</sup> In addition, no evidence of  disease transmission has been found when a tap water rinse is followed by an  alcohol rinse and forced-air drying. AERs produce filtered water by passage  through a bacterial filter (e.g., 0.2 m). Filtered rinse water was  identified as a source of bacterial contamination in a study that cultured the  accessory and suction channels of endoscopes and the internal chambers of AERs  during 1996&ndash;2001 and reported 8.7% of samples collected during 1996&ndash;1998 had  bacterial growth, with 54% being <em>Pseudomonas</em> species. After a system of hot water flushing of the piping (60ºC  for 60 minutes daily) was introduced, the frequency of positive cultures fell  to approximately 2% with only rare isolation of &gt;10 CFU/mL <sup>161</sup>.  In addition to the endoscope reprocessing steps, a  protocol should be developed that ensures the user knows whether an endoscope  has been appropriately cleaned and disinfected (e.g., using a room or cabinet  for processed endoscopes only) or has not been reprocessed. When users leave  endoscopes on movable carts, confusion can result about whether the endoscope  has been processed. Although one guideline recommended endoscopes (e.g.,  duodenoscopes) be reprocessed immediately before use <sup>147</sup>, other  guidelines do not require this activity <sup>38, 108, 115</sup> and except for the Association of periOperative Registered Nurses  (AORN), professional organizations do not recommended that reprocessing be  repeated as long as the original processing is done correctly.  As part of a quality assurance program, healthcare  facility personnel can consider random bacterial surveillance cultures of  processed endoscopes to ensure high-level disinfection or sterilization <sup>7, 162-164</sup>.  Reprocessed endoscopes should be free of  microbial pathogens except for small numbers of relatively avirulent microbes  that represent exogenous environmental contamination (e.g., coagulase-negative <em>Staphylococcus</em>, <em>Bacillus </em>species,  diphtheroids). Although recommendations exist for the final rinse water used  during endoscope reprocessing to be microbiologically cultured at least monthly  <sup>165</sup>, a microbiologic standard has not been set, and the value of routine  endoscope cultures has not been shown <sup>166</sup>.   In  addition, neither the routine culture of reprocessed endoscopes nor the final  rinse water has been validated by correlating viable counts on an endoscope to  infection after an endoscopic procedure. If reprocessed endoscopes were  cultured, sampling the endoscope would assess water quality and other important  steps (e.g., disinfectant effectiveness, exposure time, cleaning) in the  reprocessing procedure. A number of methods for sampling endoscopes and water  have been described <sup>23, 157,  161, 163, 167, 168</sup>.  Novel  approaches (e.g., detection of adenosine triphosphate [ATP])  to evaluate the effectiveness of endoscope cleaning <sup>169, 170</sup> or endoscope reprocessing <sup>171</sup> also have been evaluated, but no method has been established as a  standard for assessing the outcome of endoscope reprocessing.</p>
<p>The carrying case used to transport clean and  reprocessed endoscopes outside the health-care environment should not be used  to store an endoscope or to transport the instrument within the health-care  facility. A contaminated endoscope should never be placed in the carrying case  because the case can also become contaminated. When the endoscope is removed  from the case, properly reprocessed, and put back in the case, the case could  recontaminate the endoscope. A contaminated carrying case should be discarded  (Olympus America,  June 2002, written communication).</p>

<p> Infection-control professionals should ensure that  institutional policies are consistent with national guidelines and conduct  infection-control rounds periodically (e.g., at least annually) in areas where  endoscopes are reprocessed to ensure policy compliance. Breaches in policy  should be documented and corrective action instituted. In incidents in which  endoscopes were not exposed to a high-level disinfection process, patients  exposed to potentially contaminated endoscopes have been assessed for possible  acquisition of HIV, HBV, and hepatitis C virus (HCV). A 14-step method for  managing a failure incident associated with high-level disinfection or  sterilization has been described [Rutala WA,  2006 #12512]. The possible  transmission of bloodborne and other infectious agents highlights the importance  of rigorous infection control172, 173. 

                  <p class="topOPage"><a href="3_0disinfectEquipment.html#">Top of Page</a></p>
                  
  <div class="module rounders grey multiPage-horiz" id="tableOfContent">
<div class="inner">
<div class="t"></div>

<div class="hd">
<h4><span><a href="2_approach.html">Previous Page</a></span>
<span class="nextLink"><a href="3_1deLaparoArthro.html">Next Page</a></span></h4>
</div>

<div class="bd"><span><a href="toc.html">Table of Contents</a></span>
</div>
</div>

<div class="b">
<div></div>
</div>
</div>
            
                 

                   
                       
					<!-- InstanceEndEditable -->
					<!-- /end .main-inner --></div>
					
					<div id="linkPolicy">&nbsp;</div>
				<!-- /end #content-main--></div>
				
			<!-- /end #content-inner --></div>
			
			<!-- ########## RIGHT COLUMN STARTS HERE ########## -->
			<div id="content-secondary">
				<div class="pageOptions">
					<div class="pageOptions-inner">
						<!-- If you're seeing this, the text-sizer include is depricated and the server-side-include reference should be removed from all pages -->
						<ul id="services" class="services">
							<li class="print"><a href="javascript:window.print();" title="Print page.">Print page</a></li>
						</ul>
						<!-- InstanceBeginEditable name="local-options" -->
					
                    <ul class="services top-divide">
						  <li class="pdf"><a class="noDecoration" href="https://www.cdc.gov/hicpac/pdf/Disinfection_Sterilization/Pages13_17Disinfection_Nov_2008.pdf" title="PDF – 101 KB">Download page</a></li>
					    </ul>
                   
					<!-- InstanceEndEditable -->
						<!-- InstanceBeginEditable name="languages" -->
					 
				<!-- InstanceEndEditable -->
					</div>
				</div>
				
				
				<!-- InstanceBeginEditable name="gov-delivery" -->
			
			<!-- InstanceEndEditable -->
				<!-- InstanceBeginEditable name="contact-info" -->
			<div id="contact-info">
	<h5>Contact Us:</h5>
	<ul class="noBullet">
		<li class="mail">Centers for Disease Control and Prevention<br />
		1600 Clifton Rd<br />
		Atlanta, GA 30333</li>
		<li class="phone">800-CDC-INFO<br />
		(800-232-4636)<br />
		TTY: (888) 232-6348</li>
		<li><a href="../../cdc-info/requestform.html">Contact CDC&ndash;INFO</a></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
			<!-- /end #content-secondary --></div>
			
		<!-- /end #content --></div>
		
		<div class="preFoot">
			<div id="plugin-legend">
			<h3>File Formats Help:</h3>
			<ul>
				<li class="plugin-pdf"><a href="../../Other/plugins/index.html#pdf"><img src="../../TemplatePackage/images/icon_pdf.gif" alt="Adobe PDF file" /></a></li>
				<li class="plugin-word"><a href="../../Other/plugins/index.html#doc"><img src="../../TemplatePackage/images/icon_word.gif" alt="Microsoft Word file" /></a></li>
				<li class="plugin-excel"><a href="../../Other/plugins/index.html#xls"><img src="../../TemplatePackage/images/icon_excel.gif" alt="Microsoft Excel file" /></a></li>
				<li class="plugin-ppt"><a href="../../Other/plugins/index.html#ppt"><img src="../../TemplatePackage/images/icon_ppt.gif" alt="Microsoft PowerPoint file" /></a></li>
				<li class="plugin-wmv"><a href="../../Other/plugins/index.html#wmv"><img src="../../TemplatePackage/images/icon_wmv.gif" alt="Audio/Video file" /></a></li>
				<li class="plugin-zip"><a href="../../Other/plugins/index.html#zip"><img src="../../TemplatePackage/images/icon_zip.gif" alt="Zip Archive file" /></a></li>
				<li class="plugin-real"><a href="../../Other/plugins/index.html#ram"><img src="../../TemplatePackage/images/icon_real.gif" alt="RealPlayer file" /></a></li>
				<li class="plugin-qt"><a href="../../Other/plugins/index.html#qt"><img src="../../TemplatePackage/images/icon_qt.gif" alt="Apple Quicktime file" /></a></li>
			</ul>
			<p><a href="../../Other/plugins/index.html"><span class="tp-label">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</span>&nbsp;<img src="../../TemplatePackage/images/btn_dblArrows.gif" alt="double arrows." /></a></p>
		</div>
			<div class="pageOptions-horizontal">
				<ul class="services">
					<li class="print"><a href="javascript:window.print();">Print</a></li>

					<!-- InstanceBeginEditable name="local-options-horizontal" -->
				
				<!-- InstanceEndEditable -->
				</ul>
			</div>
			<div id="datestamp"><!-- InstanceBeginEditable name="date-stamp" -->
			<ul>
				<li class="last-reviewed">Page last reviewed: <span>December 29, 2009</span></li>
				<li class="last-updated">Page last updated: <span>December 29, 2009</span></li>
				 <li class="content-source">Content source: <a href="../../index.html">Centers for Disease Control and Prevention</a><br /> <a href="../../ncezid.1.html">National Center for Emerging and Zoonotic Infectious Diseases (NCEZID)</a><br /> <a href="../../ncezid/dhqp/index.html">Division of Healthcare Quality Promotion (DHQP)</a></li>

			</ul>
		<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="siteinfo">
	<div id="siteinfo-nav">
		<ul class="menu">
			<li><a href="../../index.html">Home</a></li>
			<li><a href="../../az/a.html">A-Z Index</a></li>
			<li><a href="../../Other/policies.html">Policies</a></li>
			<li><a href="../../Other/about_cdcgov.html">Using this Site</a></li>
			<li><a href="../../Other/link.html">Link to Us</a></li>
			<li class="last-child"><a href="../../contact.1.html">Contact CDC</a></li>
		</ul>
	</div>
	<div id="siteinfo-credits">
		<div id="siteinfo-logos"><a href="https://www.usa.gov//"><img id="logo_usagov" src="../../TemplatePackage/images/logo_usagov.gif" alt="USA.gov: The U.S. Government's Official Web Portal" width="188" height="55" border="0" /></a><a href="https://www.hhs.gov/"><img id="logo_dhhs" src="../../TemplatePackage/images/logo_dhhs.gif" alt="Department of Health and Human Services" width="61" height="55" border="0" /></a></div>
		<address>Centers for Disease Control and Prevention &nbsp; 1600 Clifton Road Atlanta, GA 30329-4027, USA<br />
		800-CDC-INFO (800-232-4636)	TTY: (888) 232-6348 - <a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx">Contact CDC&ndash;INFO</a></address>
	</div>
</div>

<!--include virtual="/TemplatePackage/3.0/includes/interstitialModal.html" -->
		
		<div id="AZlist-container"><a name="az"></a>
	<span>A-Z Index</span>
	<ol class="AZlist">
		<li><a href="../../az/a.html">A</a></li>
		<li><a href="../../az/b.html">B</a></li>
		<li><a href="../../az/c.html">C</a></li>
		<li><a href="../../az/d.html">D</a></li>
		<li><a href="../../az/e.html">E</a></li>
		<li><a href="../../az/f.html">F</a></li>
		<li><a href="../../az/g.html">G</a></li>
		<li><a href="../../az/h.html">H</a></li>
		<li><a href="../../az/i.html">I</a></li>
		<li><a href="../../az/j.html">J</a></li>
		<li><a href="../../az/k.html">K</a></li>
		<li><a href="../../az/l.html">L</a></li>
		<li><a href="../../az/m.html">M</a></li>
		<li><a href="../../az/n.html">N</a></li>
		<li><a href="../../az/o.html">O</a></li>
		<li><a href="../../az/p.html">P</a></li>
		<li><a href="../../az/q.html">Q</a></li>
		<li><a href="../../az/r.html">R</a></li>
		<li><a href="../../az/s.html">S</a></li>
		<li><a href="../../az/t.html">T</a></li>
		<li><a href="../../az/u.html">U</a></li>
		<li><a href="../../az/v.html">V</a></li>
		<li><a href="../../az/w.html">W</a></li>
		<li><a href="../../az/x.html">X</a></li>
		<li><a href="../../az/y.html">Y</a></li>
		<li><a href="../../az/z.html">Z</a></li>
		<li><a href="../../az/0.html">#</a></li>
	</ol>
</div>

	<!-- /end #wrapper-inner --></div>
	
<!-- /end #wrapper --></div>

<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- SiteCatalyst code version: H.21. -->
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/topic_levels.js"></script>
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script language="JavaScript" type="text/javascript">

<!-- InstanceBeginEditable name="metrics" -->
s.pageName=document.title;
s.channel="HICPAC";

siteCatalyst.setLevel1("NCEZID"); 
siteCatalyst.setLevel2("DHQP"); 
siteCatalyst.setLevel3("Healthcare Infection Control Practices Advisory Committee"); 
<!-- InstanceEndEditable -->
s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();if(s_code)document.write(s_code);//--></script>
<script language="JavaScript" type="text/javascript"><!--
if(navigator.appVersion.indexOf('MSIE')>=0)document.write(unescape('%3C')+'\!-'+'-');
//--></script><noscript><a href="http://www.omniture.com" title="Web Analytics"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" border="0" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->



</body>
<!-- InstanceEnd --></html>
