<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><!-- InstanceBegin template="/Templates/ContentPage_Standard.dwt" codeOutsideHTMLIsLocked="false" -->

<head>
<!-- InstanceParam name="id" type="text" value="undefined" --><!-- InstanceParam name="class" type="text" value="secondTier" --><!-- InstanceParam name="content" type="boolean" value="true" --><!-- InstanceParam name="optionSpanish" type="boolean" value="false" --><!-- InstanceParam name="optionalFeatures" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalSearch" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalA-Z" type="boolean" value="false" --><!-- InstanceParam name="optionalExtra" type="boolean" value="false" --><!-- InstanceParam name="JqueryUI" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiAccordion" type="boolean" value="false" --><!-- InstanceParam name="dojoLibrary" type="boolean" value="false" -->
<meta http-equiv="content-type" content="text/html; charset=utf-8" />
<!-- InstanceBeginEditable name="meta-data" -->
<meta name="Keywords" 		content="HICPAC, 2008 Guideline for Disinfection and Sterilization in Healthcare Facilities, " />
<meta name="DC.Subject" 	content="The Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008, presents evidence-based recommendations on the preferred methods for cleaning, disinfection and sterilization of patient-care medical devices and for cleaning and disinfecting the healthcare environment." />
<meta name="DC.Language" 	scheme="ISO 639-2" content="eng" />
<!-- InstanceEndEditable -->
<meta name="template.version" content="2.5.2" />
<!-- @package: TemplatePackage 'B' @version: "2.5.2" -->
<!-- InstanceBeginEditable name="title-tag" -->
<title>CDC - Disinfection &amp; Sterilization Guideline:Laparo/Arthroscopes - HICPAC</title>
<!-- InstanceEndEditable -->
<style type="text/css" media="tv">
empty{color:#000};@import "../../TemplatePackage/css/B/wysiwyg/wysiBaseHome.css"/**/;
</style>
<style type="text/css" media="screen, projection">
@import "../../TemplatePackage/css/B/base-float.css"/**/;
</style>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.watermark.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/common.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/startup.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/blocks-ie.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/video.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/navScripts.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/share.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/govdelivery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/external.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/plugins.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/syndicateThisPage.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/css-include.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/socialMedia.js"></script>

<!-- compliance patch for microsoft browsers -->
<!--[if IE 6]>
<script type="text/javascript" src="/TemplatePackage/js/B/pngfix.js"></script>
<script type="text/javascript" src="/TemplatePackage/js/B/blocks-ie6.js"></script>
<![endif]-->

<!--[if IE 7]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie7_fixes.css" />
<![endif]-->

<!--[if IE 8]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie8_fixes.css" />
<![endif]-->

<!--[if lte IE 8]>
<script type="text/javascript" src="/TemplatePackage/js/B/jquery.curvycorners.js"></script>
<![endif]-->
<style type="text/css" media="print">@import "../../TemplatePackage/css/B/print.css";</style>

<link rel="shortcut icon" href="../../TemplatePackage/images/home/favicon.ico" />
<link rel="home" href="../../index.html" title="Home" />

<!-- Begin Survey scripts -->
<script type="text/javascript" src="../../JScript/foresee/foresee-trigger.js"></script>
<script type="text/javascript" src="../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->


<!-- Local Topic Styles -->
<!-- InstanceBeginEditable name="local-css" -->
<style type="text/css" media="all">
@import "../local/B/css/local.css"/**/;
</style>
<!--[if IE]>
<script defer language="javascript" type="text/javascript">
		var cdcLeftNav = new CDC.LeftNav("nav-primary");
		cdcLeftNav.render();
</script>
<![endif]-->
<!--[if ! IE]><!-->
<script language="javascript" type="text/javascript">
$().ready(function(){
		
		var cdcLeftNav = new CDC.LeftNav("nav-primary", location.pathname, true, true);
		cdcLeftNav.render();

});
</script>
<!--<![endif]-->

<!-- InstanceEndEditable -->
</head>
<body id="undefined" class="secondTier">

<div id="skipmenu">
	<a href="3_1deLaparoArthro.html#searchBox" class="skippy" title="Skip to search">Skip directly to search</a>
	<a href="3_1deLaparoArthro.html#az" class="skippy" title="Skip to A to Z list">Skip directly to A to Z list</a>
	<a href="3_1deLaparoArthro.html#nav" class="skippy" title="Skip to navigation">Skip directly to navigation</a>
	<a href="3_1deLaparoArthro.html#content-main" class="skippy" title="Skip to content">Skip directly to site content</a>
	<a href="3_1deLaparoArthro.html#content-secondary" class="skippy" title="Skip to page options">Skip directly to page options</a>
</div>
<div id="wrapper">
	<div class="top"></div>
	<div id="wrapper-inner">
		<div id="branding">
			<span id="homeward"><a href="../../index.html" title="Return to the CDC Home Page">CDC Home</a></span>
<div id="branding-logo">
	<div id="branding-logoImage"><img src="../../TemplatePackage/images/cdcHeaderLogo.gif" width="470" height="47" alt="CDC 24/7: Saving Lives. Protecting People.&trade;" border="0" /><a href="../../index.html" title="CDC 24/7: Saving Lives. Protecting People.&trade;"><span>CDC 24/7: Saving Lives. Protecting People.&trade;</span></a></div>
	<div id="searchForm" class="searchResize"><a name="search"></a>
		<form id="searchCDC" method="get" action="https://search.cdc.gov/search">
			<fieldset>
				<div id="cdc-Query">
					<label for="searchBox" class="overlabel search">Search The CDC</label>
					<input id="searchBox" class="searchBox" name="query" maxlength="256" type="text" />
				</div>
				<div id="cdc-Submit">
					<!-- label for="searchButton" class="searchButton">Search Button</label -->
					<input id="searchButton" class="searchButton" src="../../TemplatePackage/images/home/search_button.gif" name="searchButton" alt="Search" type="image" />
					<input name="action" value="search" type="hidden" />
				</div>
				<input type="hidden" name="utf8" value="&#x2713;"/>
				<input type="hidden" name="affiliate" value="cdc-main"/>
			</fieldset>
		</form>
	</div>
</div>
<noscript>
<div class="noscript"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../Other/about_cdcgov.html" title="Browser requirements for CDC.gov">About CDC.gov</a>.</div>
</noscript>
<!--<div id="emergency-alert">
<h1></h1> 
<p></p>
<a href="#"></a>
</div>-->
			<div id="topic-title"><!-- InstanceBeginEditable name="topic-title" -->
			<h2><a href="../index.html">Healthcare Infection Control Practices Advisory Committee (HICPAC)</a></h2>
			<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="content">
			<div id="content-inner">
				
				<!-- ########## LEFT NAVIGATION STARTS HERE ########## -->
				<div id="nav-container"><!-- InstanceBeginEditable name="left-nav-include" -->
				<div id="nav">
  <h3><a href="../index.html">HICPAC</a></h3>
	<ul id="nav-primary">
    <li><a href="../about.html">About HICPAC</a></li>
    <li><a href="../roster.html">Member Roster</a></li>
    <li><a href="../charter.html">Charter</a> </li>
    <li><a href="../eCalendar.html">Event Calendar</a>
      <!--ul>
        <li><a href="/hicpac/agenda.html">Meeting Agenda</a></li>  
      </ul-->
    </li>
    <li><a href="../guidelineMethod/guidelineMethod.html">Methodology Guideline</a>
      <ul>
        <li><a href="../guidelineMethod/001_methods_background.html">Background</a></li>
        <li><a href="../guidelineMethod/002_methods_emergingNeeds.html">Strengthening HICPAC Guidelines to Address Emerging Needs</a></li>
        <li><a href="../guidelineMethod/003_methods_Organiz2AccomplishGoals.html">Organizing to Accomplish Our Goals</a> </li>
        <li><a href="../guidelineMethod/004_methods_guidelineDevelopment.html">Methods in Guideline Development</a></li>
        <li><a href="../guidelineMethod/005_methods_challengesOpportunities.html">Looking to Future Challenges and Opportunities</a></li>
        <li><a href="../guidelineMethod/007_methods_References.html">References</a></li>
        <li><a href="../guidelineMethod/008_methods_tables.html">Tables</a></li>
        <li><a href="../guidelineMethod/011_methods_figures.html">Figures</a></li>
      </ul>
    </li>
	<!--li><a href="/hicpac/projects_in_progress.html">Projects in Progress</a></li-->
	<li><a href="../pubs.html">Publications</a>
			<ul>
			  <li><a href="../BSI/BSI-guidelines-2011.html">2011 Guidelines for the Prevention of Intravascular Catheter-Related Infections</a>
		        <ul>
		          <li><a href="../BSI/toc-BSI-guidelines-2011.html">Table of Contents</a></li>
		          <li><a href="../BSI/01-BSI-guidelines-2011.html">Notice to Readers</a> </li>
		          <li><a href="../BSI/02-bsi-summary-of-recommendations-2011.html">Summary Of Recommendations</a> </li>
		          <li><a href="../BSI/03-bsi-summary-of-recommendations-2011.html">Patient Cleansing 
		            </a></li>
		          <li><a href="../BSI/04-bsi-background-info-2011.html">Background Information</a></li>
		          <li><a href="../BSI/05-bsi-background-info-2011.html">Maximal Sterile Barrier Precautions 
		            </a></li>
		          <li><a href="../BSI/06-bsi-background-info-2011.html">Antibiotic Lock Prophylaxis, Antimicrobial Catheter Flush and Catheter Lock Prophylaxis 
		            </a></li>
		          <li><a href="../BSI/07-bsi-background-info-2011.htmles-2011.html">Replacement of Administration Sets</a></li>
		          <li><a href="../BSI/bsi-table-1-2011.html">Table 1. Catheters used for venous and arterial access</a></li>
		          <li><a href="../BSI/13-references-BSI-guidelines-2011.html">References</a></li>
		          <li><a href="../BSI/11-appendix-B-BSI-guidelines-2011.html">Appendix B. Disclosure of financial interests or relationships</a></li>
		          <li><a href="../BSI/12-appendix-C-BSI-guidelines-2011.html">Appendix C. Summary of Recommendations</a></li>
	            </ul>
			  </li>
		      <li><a href="../norovirus/002_norovirus-toc.html">2011 Norovirus Guidelines
		        </a>
		        <ul>
		          <li><a href="../norovirus/003_norovirus-abbreviations.html">Abbreviations</a></li>
					   
					   <li><a href="../norovirus/001_norovirus.html">Acknowledgement</a></li>
					   <li><a href="../norovirus/004_norovirus-exec-summary.html">Executive Summary</a></li>
					   <li><a href="../norovirus/005_norovirus-summaryOrecs.html">Summary of Recommendations</a></li>
					   <li><a href="../norovirus/006_norovirus-implement-audit.html">Implementation and Audit</a> </li>
					   <li> <a href="../norovirus/007_norovirus-recs-further-research.html">Recommendations for Further Research					     </a></li>
					   <li><a href="../norovirus/008_norovirus-background.html">Background					     </a></li>
					   <li><a href="../norovirus/009_norovirus-scope.html">Scope and Purpose</a> </li>
					   <li><a href="../norovirus/010_norovirus-methods.html">Methods</a> </li>
					   <li><a href="../norovirus/011_norovirus-evidence-review.html">Evidence Review Question 1</a>				       </li>
                       <li><a href="../norovirus/012_norovirus-evidence-q2.html">Question 2</a></li>
                       <li><a href="../norovirus/013_norovirus-evidence-q3.html">Question 3</a></li>
                  <li><a href="../norovirus/norovirus-appendix-1.html">Appendix 1</a></li>
                       <li><a href="../norovirus/norovirus-appendix-1b.html">Appendix 1B</a> </li>
                       <li><a href="../norovirus/tables/evidence-Table1.html">Evidence, Grade &amp; Study Quality Assessment Tables</a></li>
                  <li><a href="../norovirus/norovirus-appendix-3.html">Appendix 3</a></li>
                       <li><a href="../norovirus/norovirus-appendix-4.html">Appendix 4</a></li>
                       <li><a href="../norovirus/norovirus-references.html">References</a></li>
		        </ul>
		      </li>
	          <li><a href="acknowledg.html">2008 Disinfection &amp; Sterilization Guideline</a>               
	            <ul>
	              <li><a href="toc.html">Table of Contents</a></li>
	              <li><a href="1_sumIntroMethTerms.html">Executive Summary</a> </li>
	              <li><a href="2_approach.html">Approach to Disinfection and Sterilization</a> 
	                  <ul>
	                    <li><a href="3_0disinfectEquipment.html">Disinfection of Healthcare Equipment</a></li>
                        <li><a href="3_1deLaparoArthro.html">Laparoscopes and Arthroscopes</a> </li>
                        <li><a href="3_2contaminatedDevices.html">Disinfection of HBV, HCV, HIV or TB-Contaminated Devices</a></li>
                        <li><a href="3_3inactivBioAgents.html">Inactivation of Bioterrorist Agents</a></li>
                        <li><a href="3_4surfaceDisinfection.html">Surface Disinfection</a></li>
                    </ul>
	              </li>
                  <li><a href="4_0efficacyDS.html">Factors Affecting The Efficacy Of Disinfection And Sterilization</a></li>
                  <li><a href="5_0cleaning.html">Cleaning</a></li>
                  <li><a href="6_0disinfection.html">Disinfection</a>
                    <ul>
                      <li><a href="7_0formaldehyde.html">Formaldehyde</a></li>
                      <li><a href="8_0Iodophors.html">Iodophors</a></li>
                      <li><a href="9_0PceticAcidHydroPoxide.html">Peracetic Acid and Hydrogen Peroxide</a></li>
                    </ul>
                  </li>
                  <li><a href="10_0MiscAgents.html">Miscellaneous Inactivating Agents</a></li>
                  <li><a href="11_0regulatory_Framework.html">Regulatory Framework for Disinfectants and Sterilants</a></li>
                  <li><a href="13_0Sterilization.html">Sterilization</a>
                      <ul>
	                      
                        <li><a href="13_02sterilization.html">Low-Temperature Sterilization Technologies</a></li>
		                          
                        <li><a href="13_06PeraceticAcidSterilization.html">Peracetic Acid Sterilization</a></li>
		                         
                        <li><a href="13_10otherSterilizationMethods.html">Other Sterilization Methods</a></li>
                        <li><a href="13_11sterilizingPractices.html">Sterilizing Practices</a></li>
                    </ul>
                  </li>
                  <li><a href="14_00ReuseMedicalDevices.html">Reuse of Single-Use Medical Devices</a></li>
                  <li><a href="17_00Recommendations.html">Recommendations for Disinfection and Sterilization in Health-Care Facilities</a></li>
                  <li><a href="18_00PerformanceIndicators.html">Performance Indicators</a></li>
                  <li><a href="19_00glossary.html">Glossary</a></li>
                  <li><a href="table_1.html">Tables &amp; Figure</a>
                    <ul>
                      <li><a href="table_2.html">Table 2, 3</a></li>
                      <li><a href="fig_1.html">Figure 1</a></li>
                      <li><a href="table_4.html">Table 4</a></li>
                      <li><a href="table_5.html">Table 5</a></li>
                      <li><a href="table_6.html">Table 6</a></li>
                      <li><a href="table_7.html">Table 7, 8, 9</a></li>
                      <li><a href="table_10.html">Table 10, 11, 12</a></li>
                    </ul>
                  </li>
                  <li><a href="20_00reference.html">References</a></li>
                </ul>
              </li>
	          <li><a href="../2007IP/2007isolationPrecautions.html">Guideline for Isolation Precautions 2007</a>
				  <ul>
                        <li><a href="../2007IP/2007ip_ExecSummary.html">Executive Summary</a></li>
                        <li> <a href="../2007IP/2007ip_part1.html">Part I: Review of Scientific Data Regarding Transmission of Infectious Agents in Healthcare Settings</a></li>
                        <li><a href="../2007IP/2007ip_part2.html">Part II: Fundamental elements needed to prevent transmission of infectious agents in healthcare settings</a></li>
                        <li><a href="../2007IP/2007ip_part3.html">Part III: Precautions to Prevent Transmission of Infectious Agents</a></li>
                        <li><a href="../2007IP/2007ip_part4.html">Part IV: Recommendations</a></li>
                        <li><a href="../2007IP/2007ip_appendA.html">Appendix A</a></li>
                        <li><a href="../2007IP/2007ip_tables.html">Tables 1 - 5</a>
                          <ul>
                            <li><a href="../2007IP/2007ip_table2.html">Table 2</a></li>
                            <li><a href="../2007IP/2007ip_table3.html">Table 3</a></li>
                            <li><a href="../2007IP/2007ip_table4.html">Table 4</a></li>
                            <li><a href="../2007IP/2007ip_table5.html">Table 5</a></li>
                          </ul>
                        </li>
                        <li><a href="../2007IP/2007ip_fig.html">Figure. Example of Safe Donning and Removal of PPE</a></li>
                        <li><a href="../2007IP/2007ip_glossary.html">Glossary</a></li>
                        <li><a href="../2007IP/2007ip_reference.html">References</a></li>
                </ul>
			  </li>
			    
	            <li><a href="../cauti/001_cauti.html">2009 CAUTI Guideline</a>
	              <ul>
	                <li><a href="../cauti/002_cauti_toc.html">Table of Contents</a>
	                  <!--<ul><li><a href="/hicpac/Disinfection_Sterilization/1_sumIntroMethTerms-levi.html">test</a></li></ul>-->
                    </li>
                      <li><a href="../cauti/02_cauti2009_abbrev.html">Abbreviations</a></li>
                      <li><a href="../cauti/003_cauti2009_execSum.html">I. Executive Summary</a></li>
                      <li><a href="../cauti/002_cauti_sumORecom.html">II. Summary of Recommendations</a></li>
                      <li><a href="../cauti/003_ImplementAudit.html">III. Implementation and Audit</a></li>
                      <li><a href="../cauti/004_furtherResearch.html">IV. Recommendations for Further Research</a></li>
                      <li><a href="../cauti/005_background.html">V. Background</a></li>
                      <li><a href="../cauti/006_scopePurpose.html">VI. Scope and Purpose</a></li>
                      <li><a href="../cauti/007_methods.html">VII. Methods</a></li>
                      <li><a href="../cauti/008_evidenceReview.html">VIII. Evidence Review</a></li>
                      <li><a href="../cauti/009_cauti2009_References.html">References</a></li>
                      <li><a href="../cauti/010_cauti2009_figs.html">Figures</a></li>
		          </ul>
              </li>
              
              <li><a href="../CAUTI_fastFacts.html">CAUTI Guideline Fast Facts</a></li>
              <li><a href="../uti_saint_video.html">Podcast: Dr. Sanjay Saint discusses CAUTIs</a></li>
              <li><a href="../mdro/mdro_0.html">Management of MDRO's in Healthcare Settings</a>
	          <ul>
	            <li><a href="../mdro/mdro_toc.html">Table of Contents</a></li>
	            <li><a href="../mdro/mdro_1.html">Introduction</a></li>
	            <li><a href="../mdro/mdro_2.html">Background</a></li>
	            <li><a href="../mdro/mdro_3.html">Epidemiology of MDROs</a></li>
	            <li><a href="../mdro/mdro_4.html">MDRO Prevention and Control</a></li>
	            <li><a href="../mdro/mdro_4_1.html">Discussion</a></li>
	            <li><a href="../mdro/mdro_5.html">Prevention of transmission of Multidrug Resistant Organisms </a></li>
	            <li><a href="../mdro/mdro_table1.html">Tables 1-2</a></li>
	            <li><a href="../mdro/mdro_table3.html">Table 3</a> </li>
	            <li><a href="../mdro/mdro_glossary.html">Glossary - Multidrug-Resistant Organisms</a></li>
	            <li><a href="../mdro/mdro_reference.html">References</a></li>
              </ul>
	        </li>
	        <li><a href="../pubReportGuide/publicReportingHAI.html">Guidance on Public Reporting of HAIs 2003</a>
			      <ul>
			        <li><a href="../pubReportGuide/prg_tbl1.html">Table 1</a></li>
		            <li><a href="../pubReportGuide/prg_tbl2.html">Table 2</a></li>
                    <li><a href="../pubReportGuide/prHAI_reference.html">Reference</a></li>
	              </ul>
		      </li>
            <li><a href="../SSI/001_SSI.html">Guideline for Prevention of Surgical Site Infection, 1999 </a>
              <ul>
                <li><a href="../SSI/toc_SSI.html"> Table of contents</a></li>
                
                <li><a href="../SSI/002_SSI.html">Surgical Site Infection (SSI): An Overview</a></li>
                <li><a href="../SSI/003_SSI.html">Microbiology</a></li>
                <li><a href="../SSI/004_SSI.html"> Operative characteristics: Preoperative issues                                 </a></li>
                <li><a href="../SSI/005_SSI.html">Operative characteristics: Intraoperative issues 
                                 </a></li>
                <li><a href="../SSI/006_SSI.html">SSI Surveillance </a></li>
                <li><a href="../SSI/007_SSI.html">Recommendations for Prevention of SSI</a></li>
                <li><a href="../SSI/ref-SSI.html">References </a></li>
                <li><a href="../SSI/figure-SSI.html">Figure</a></li>
                <li><a href="../SSI/table1-SSI.html">Table 1</a></li>
                <li><a href="../SSI/table2-SSI.html">Table 2</a></li>
                <li><a href="../SSI/table3-SSI.html">Table 3</a></li>
                <li><a href="../SSI/table4-SSI.html">Table 4</a></li>
                <li><a href="../SSI/table5-SSI.html">Table 5</a></li>
                <li><a href="../SSI/table6-SSI.html">Table 6</a></li>
                <li><a href="../SSI/table7-8-9-10-SSI.html">Table 7-8-9-10</a></li>
              </ul>
            </li>
            <li><a href="../Pubs/Antibiotic-Stewardship-Statement.html">Antibiotic Stewardship Statement for Antibiotic Guidelines, 2016</a></li>
      </ul>
	  </li>
       
	<li><a href="../presentations.html">Proceedings &amp; Presentations</a>
	  <!--ul>
	    <li><a href="/hicpac/transcript-07-23.html">July 09 - Interim Guidance for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
        <li><a href="/hicpac/h1n12009.html">Summary of Recommendations for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
	  </ul-->
	</li>
   
    <!--li><a href="/hicpac/registration.html">HICPAC Online Registration</a></li-->
    <li><a href="../contact.html">Contact HICPAC</a></li>
  </ul>
</div>
<div class="bottom"></div>

				
				<!-- InstanceEndEditable -->
				</div>
				
				<!-- ########## BREADCRUMBS START HERE ########## -->
				<!-- InstanceBeginEditable name="breadcrumbs" -->
			<div id="breadBox">
	<ul id="breadcrumbs">
		<li style="display:none;"></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
				<div id="content-main">
					<div class="main-inner">
						
						<!-- InstanceBeginEditable name="content-main" -->
					 <h1>Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008</h1>
					
                       
                       
  <div id="onthispage">
<div class="rounders grey bulleted-links">
<div class="inner">
<div class="t"></div>

<h4>On this Page</h4>
<div class="subc">
<ul>
 <li><a href="3_1deLaparoArthro.html#">Laparoscopes and Arthroscopes</a> </li>
 <li><a href="3_1deLaparoArthro.html#a2">Tonometers, Cervical Diaphragm Fitting Rings, Cryosurgical Instruments, and Endocavitary Probes </a> </li>
    <li><a href="3_1deLaparoArthro.html#a3">Dental Instruments</a></li>
    
    
</ul>
</div>
</div>

<div class="b">
<div></div>
</div>
</div>
</div>

 <p><a href="https://www.cdc.gov/hicpac/pdf/guidelines/Disinfection_Nov_2008.pdf" >Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008 [PDF - 948 KB]</a></p>                  
  
<h3>Laparoscopes and Arthroscopes</h3>
<p>Although  high-level disinfection appears to be the minimum standard for processing  laparoscopes and arthroscopes between patients <sup>28,  86, 174, 175</sup>, this practice continues to be  debated <sup>89,  90, 176</sup>.  However, neither side in the high-level disinfection  versus sterilization debate has sufficient data on which to base its conclusions.  Proponents of high-level disinfection refer to membership surveys <sup>29</sup> or  institutional experiences <sup>87</sup> involving more than 117,000  and 10,000 laparoscopic procedures, respectively, that cite a low risk for  infection (&lt;0.3%) when high-level disinfection is used for gynecologic  laparoscopic equipment. Only one infection in the membership survey was linked  to spores. In addition, growth of common skin microorganisms (e.g., <em>Staphylococcus epidermidis</em>,  diphtheroids) has been documented from the umbilical area even after skin  preparation with povidone-iodine and ethyl alcohol. Similar organisms were  recovered in some instances from the pelvic serosal surfaces or from the  laparoscopic telescopes, suggesting that the microorganisms probably were  carried from the skin into the peritoneal cavity <sup>177,  178</sup>.  Proponents of sterilization focus on the  possibility of transmitting infection by spore-forming organisms.  Researchers have proposed several reasons why  sterility was not  necessary for all laparoscopic equipment: only a  limited number of organisms (usually <u>&lt;</u>10) are introduced into the  peritoneal cavity during laparoscopy; minimal damage is done to inner abdominal  structures with little devitalized tissue; the peritoneal cavity tolerates  small numbers of spore-forming bacteria; equipment is simple to clean and  disinfect; surgical sterility is relative; the natural bioburden on rigid  lumened devices is low<sup>179</sup>; and no evidence exists that high-level  disinfection instead of sterilization increases the risk for infection <sup>87, 89, 90</sup>.  With the  advent of laparoscopic cholecystectomy, concern about high-level disinfection is  justifiable because the degree of tissue damage and bacterial contamination is  greater than with laparoscopic procedures in gynecology. Failure to completely  dissemble, clean, and high-level disinfect laparoscope parts  has led to infections in patients<sup>180</sup>.   Data from  one study suggested that disassembly, cleaning, and proper reassembly of laparoscopic equipment used in  gynecologic procedures before steam sterilization presents no risk for  infection<sup>181</sup>. </p>
<p>As  with laparoscopes and other equipment that enter sterile body sites, arthroscopes  ideally should be sterilized before used.   Older studies demonstrated that these instruments were commonly (57%)  only high-level disinfected in the United States <sup>28, 86</sup>.  A later  survey (with a response rate of only 5%) reported that high-level disinfection  was used by 31% and a sterilization process in the remainder of the health-care  facilities30 High-level  disinfection rather than sterilization presumably has been used because the  incidence of infection is low and the few infections identified probably are  unrelated to the use of high-level disinfection rather than sterilization. A  retrospective study of 12,505 arthroscopic procedures found an infection rate  of 0.04% (five infections) when arthroscopes were soaked in 2% glutaraldehyde  for 15&ndash;20 minutes. Four infections were caused by <em>S. aureus</em>; the fifth was an anaerobic streptococcal infection <sup>88</sup>.  Because  these organisms are very susceptible to high-level disinfectants, such as 2%  glutaraldehyde, the infections most likely originated from the patient's skin.  Two cases of <em>Clostridium perfringens</em> arthritis have been reported when the arthroscope was disinfected with  glutaraldehyde for an exposure time that is not effective against spores 182, 183.</p>

<p>Although only limited data are available, the  evidence does not demonstrate that high-level disinfection of arthroscopes and  laparoscopes poses an infection risk to the patient. For example, a prospective  study that compared the reprocessing of arthroscopes and laparoscopes (per 1,000  procedures) with EtO sterilization to high-level disinfection with  glutaraldehyde found no statistically significant difference in infection risk  between the two methods (i.e., EtO, 7.5/1,000 procedures; glutaraldehyde,  2.5/1,000 procedures)<sup>89</sup>.  Although the debate for high-level disinfection  versus sterilization of laparoscopes and arthroscopes will go unsettled until  well-designed, randomized clinical trials are published, this guideline should  be followed <sup>1, 17</sup>.  That is,  laparoscopes, arthroscopes, and other scopes that enter normally sterile tissue  should be sterilized before each use; if this is not feasible, they should  receive at least high-level disinfection.</p>
 
                     
                     
  <div class="margin">
         
           <p><a name="a2" id="a2"></a>          
                   
            </p>
            <p class="topOPage"><a href="3_1deLaparoArthro.html#">Top of Page</a></p> 
                    
                    
                       
<h3>Tonometers, Cervical Diaphragm Fitting Rings, Cryosurgical Instruments, and Endocavitary Probes </h3>
<p>Disinfection strategies vary widely for other  semicritical items (e.g., applanation tonometers, rectal/vaginal probes,  cryosurgical instruments, and diaphragm fitting rings). FDA requests that  device manufacturers include at least one validated cleaning and  disinfection/sterilization protocol in the labeling for their devices. As with  all medications and devices, users should be familiar with the label  instructions. One study revealed that no uniform technique was in use for  disinfection of applanation tonometers, with disinfectant contact times varying  from &lt;15 sec to 20 minutes <sup>28</sup>.  In view of the potential for transmission of viruses (e.g., herpes simplex virus [HSV], adenovirus 8, or HIV) <sup>184</sup> by tonometer tips, CDC recommended that the  tonometer tips be wiped clean and disinfected for 5-10 minutes with either 3%  hydrogen peroxide, 5000 ppm chlorine, 70% ethyl alcohol, or 70% isopropyl  alcohol <sup>95</sup>.  However,  more recent data suggest that 3% hydrogen peroxide and 70% isopropyl alcohol  are not effective against adenovirus capable of causing epidemic  keratoconjunctivitis and similar viruses and should not be used for  disinfecting applanation tonometers <sup>49, 185, 186</sup>.  Structural  damage to Schiotz tonometers has been observed with a 1:10 sodium hypochlorite  (5,000 ppm chlorine) and 3% hydrogen peroxide<sup>187</sup>.  After  disinfection, the tonometer should be thoroughly rinsed in tapwater and air  dried before use.  Although these  disinfectants and exposure times should kill pathogens that can infect the  eyes, no studies directly support this <sup>188, 189</sup>.  The  guidelines of the American   Academy of Ophthalmology  for preventing infections in ophthalmology focus on only one potential  pathogen: HIV. 190  Because a  short and simple decontamination procedure is desirable in the clinical  setting, swabbing the tonometer tip with a 70% isopropyl alcohol wipe sometimes  is practiced. <sup>189</sup>  Preliminary  reports suggest that wiping the tonometer tip with an alcohol swab and then  allowing the alcohol to evaporate might be effective in eliminating HSV, HIV,  and adenovirus<sup>189, 191, 192</sup>.  However, because  these studies involved only a few replicates and were conducted in a controlled  laboratory setting, further studies are needed before this technique can be  recommended.  In addition, two reports  have found that disinfection of pneumotonometer tips between uses with a 70%  isopropyl alcohol wipe contributed to outbreaks  of epidemic keratoconjunctivitis caused by adenovirus type 8193, <sup>194</sup>.</p>
<p> Limited studies have evaluated  disinfection techniques for other items that contact mucous membranes, such as  diaphragm fitting rings, cryosurgical probes, transesophageal echocardiography  probes <sup>195</sup>,  flexible cystoscopes <sup>196</sup> or  vaginal/rectal probes used in sonographic scanning.  Lettau, Bond, and McDougal of CDC supported  the recommendation of a diaphragm fitting ring manufacturer that involved using  a soap-and-water wash followed by a 15-minute immersion in 70% alcoho<sup>l96</sup>.  This disinfection method should be adequate  to inactivate HIV, HBV, and HSV even though alcohols are not classified as  high-level disinfectants because their activity against picornaviruses is  somewhat limited<sup>72</sup>.  No  data are available regarding inactivation of human papillomavirus (HPV) by  alcohol or other disinfectants because in vitro replication of complete virions  has not been achieved. Thus, even though alcohol for 15 minutes should kill  pathogens of relevance in gynecology, no clinical studies directly support this  practice.</p>

<p>Vaginal  probes are used in sonographic scanning. A vaginal probe and all endocavitary  probes without a probe cover are semicritical devices because they have direct  contact with mucous membranes (e.g., vagina, rectum, pharynx). While use of the  probe cover could be considered as changing the category, this guideline  proposes use of a new condom/probe cover for the probe for each patient, and  because condoms/probe covers can fail 195, 197-199, the probe also should be high-level disinfected. The  relevance of this recommendation is reinforced with the findings that sterile  transvaginal ultrasound probe covers have a very high rate of perforations even  before use (0%, 25%, and 65% perforations from three suppliers). <sup>199</sup>  One study found,  after oocyte retrieval use, a very high rate of perforations in used  endovaginal probe covers from two suppliers (75% and 81%) <sup>199</sup>, other studies demonstrated a lower rate of  perforations after use of condoms (2.0% and 0.9%) <sup>197 200</sup>.  Condoms have  been found superior to commercially available probe covers for covering the  ultrasound probe (1.7% for condoms versus 8.3% leakage for probe covers)<sup>201</sup>.  These studies  underscore the need for routine probe disinfection between examinations.  Although most ultrasound manufacturers recommend use of 2% glutaraldehyde for  high-level disinfection of contaminated transvaginal transducers, the this  agent has been questioned <sup>202 </sup>because it might shorten the life of the transducer and  might have toxic effects on the gametes and embryos <sup>203</sup>.  An alternative  procedure for disinfecting the vaginal transducer involves the mechanical  removal of the gel from the transducer, cleaning the transducer in soap and  water, wiping the transducer with 70% alcohol or soaking it for 2 minutes in  500 ppm chlorine, and rinsing with tap water and air drying<sup>204</sup>.  The  effectiveness of this and other methods 200 has not been validated in either  rigorous laboratory experiments or in clinical use.  High-level disinfection with a product (e.g.,  hydrogen peroxide) that is not toxic to staff, patients, probes, and retrieved  cells should be used until the effectiveness of alternative procedures against  microbes of importance at the cavitary site is demonstrated by well-designed  experimental scientific studies. Other probes such as rectal, cryosurgical, and  transesophageal probes or devices also should be high-level disinfected between  patients.
  
</p>
<p> Ultrasound  probes used during surgical procedures also can contact sterile body sites.  These probes can be covered with a sterile sheath to reduce the level of  contamination on the probe and reduce the risk for infection. However, because  the sheath does not completely protect the probe, the probes should be  sterilized between each patient use as with other critical items. If this is  not possible, at a minimum the probe should be high-level disinfected and  covered with a sterile probe cover.</p>

<p>Some  cryosurgical probes are not fully immersible. During reprocessing, the tip of  the probe should be immersed in a high-level disinfectant for the appropriate  time; any other portion of the probe that could have mucous membrane contact  can be disinfected by immersion or by wrapping with a cloth soaked in a  high-level disinfectant to allow the recommended contact time. After  disinfection, the probe should be rinsed with tap water and dried before use.  Health-care facilities that use nonimmersible probes should replace them as  soon as possible with fully immersible probes.</p>

<p>As  with other high-level disinfection procedures, proper cleaning of probes is  necessary to ensure the success of the subsequent disinfection 205. One study demonstrated that vegetative bacteria inoculated on vaginal  ultrasound probes decreased when the probes were cleaned with a towel <sup>206</sup>.  No information is available  about either the level of contamination of such probes by potential viral  pathogens such as HBV and HPV or their removal by cleaning (such as with a  towel). Because these pathogens might be present in vaginal and rectal  secretions and contaminate probes during use, high-level disinfection of the  probes after such use is recommended. </p>

                       
                        <p class="topOPage"><a href="3_1deLaparoArthro.html#">Top of Page</a></p> 
                       
                       
                        <p><a name="a3" id="a3"></a></p>
                       
<h3>Dental Instruments</h3>


<p>Scientific  articles and increased publicity about the potential for transmitting  infectious agents in dentistry have focused attention on dental instruments as possible agents  for pathogen transmission<sup>207,  208</sup>. The  American Dental Association recommends that surgical and other instruments that  normally penetrate soft tissue or bone (e.g., extraction forceps, scalpel  blades, bone chisels, periodontal scalers, and surgical burs) be classified as  critical devices that should be sterilized after each use or discarded.  Instruments not intended to penetrate oral  soft tissues or bone (e.g., amalgam condensers, and air/water syringes) but  that could contact oral tissues are classified as semicritical, but sterilization  after each use is recommended if the instruments are heat-tolerant <sup>43,  209</sup>.  If a semicritical item is heat&ndash;sensitive, it  should, at a minimum, be processed with high-level disinfection <sup>43,  210</sup>.  Handpieces can be contaminated internally  with patient material and should be heat sterilized after each patient.  Handpieces that cannot be heat sterilized  should not be used. <sup>211</sup>   Methods of sterilization that can be used  for critical or semicritical dental instruments and materials that are  heat-stable include steam under pressure (autoclave), chemical (formaldehyde)  vapor, and dry heat (e.g., 320ºF for 2 hours). Dental professionals  most commonly use the steam sterilizer <sup>212</sup>.  All three sterilization procedures can damage  some dental instruments, including steam-sterilized hand pieces <sup>213</sup>. Heat-tolerant  alternatives are available for most clinical dental applications and are  preferred<sup>43</sup>.  </p>

<p>CDC has divided noncritical surfaces  in dental offices into clinical contact and housekeeping surfaces<sup>43</sup>.   Clinical contact surfaces are surfaces that  might be touched frequently with gloved hands during patient care or that might  become contaminated with blood or other potentially infectious material and  subsequently contact instruments, hands, gloves, or devices (e.g., light  handles, switches, dental X-ray equipment, chair-side computers). Barrier  protective coverings (e.g., clear plastic wraps) can be used for these  surfaces, particularly those that are difficult to clean (e.g., light handles,  chair switches). The coverings should be changed when visibly soiled or damaged  and routinely (e.g., between patients). Protected surfaces should be  disinfected at the end of each day or if contamination is evident. If not  barrier-protected, these surfaces should be disinfected between patients with  an intermediate-disinfectant (i.e., EPA-registered hospital disinfectant with  tuberculocidal claim) or low-level disinfectant (i.e., EPA-registered hospital  disinfectant with an HBV and HIV label claim) <sup>43,  214, 215</sup>.</p>
<p>Most housekeeping surfaces need to be cleaned only with a  detergent and water or an EPA-registered hospital disinfectant, depending of  the nature of the surface and the type and degree of contamination.  When housekeeping surfaces are visibly  contaminated by blood or body substances, however, prompt removal and surface  disinfection is a sound infection control practice and required by the 
Occupational  Safety and Health Administration (OSHA) <sup>43,  214</sup>.</p>
<p>Several studies have demonstrated  variability among dental practices while trying to meet these recommendations<sup>216,  217</sup>.  For example, 68% of<strong> </strong>respondents believed they were sterilizing their instruments but did not  use appropriate chemical sterilants or exposure times and 49% of respondents  did not challenge autoclaves with biological indicators<sup>216</sup>.  Other investigators using biologic indicators  have found a high proportion (15%&ndash;65%) of positive spore tests after assessing  the efficacy of sterilizers used in dental offices.  In one study of Minnesota dental offices,  operator error, rather than mechanical malfunction218, caused 87% of  sterilization failures.  Common factors  in the improper use of sterilizers include chamber overload, low temperature  setting, inadequate exposure time, failure to preheat the sterilizer, and  interruption of the cycle.</p>
<p> Mail-return sterilization monitoring  services use spore strips to test sterilizers in dental clinics, but delay  caused by mailing to the test laboratory could potentially cause  false-negatives results.  Studies  revealed, however, that the post-sterilization time and temperature after a  7-day delay had no influence on the test results<sup>219</sup>.  Delays (7 days at 27ºC and 37ºC,  3-day mail delay) did not cause any predictable pattern of inaccurate spore  tests <sup>220</sup>.</p>


                    
                    <p class="topOPage"><a href="3_1deLaparoArthro.html#">Top of Page</a></p>
                  
                    </div>

<div class="module rounders grey multiPage-horiz" id="tableOfContent">
<div class="inner">
<div class="t"></div>

<div class="hd">
<h4><span><a href="3_0disinfectEquipment.html">Previous Page</a></span>
<span class="nextLink"><a href="3_2contaminatedDevices.html">Next Page</a></span></h4>
</div>

<div class="bd"><span><a href="toc.html">Table of Contents</a></span></div>
</div>

<div class="b">
<div></div>
</div>
</div>                      
                       
					<!-- InstanceEndEditable -->
					<!-- /end .main-inner --></div>
					
					<div id="linkPolicy">&nbsp;</div>
				<!-- /end #content-main--></div>
				
			<!-- /end #content-inner --></div>
			
			<!-- ########## RIGHT COLUMN STARTS HERE ########## -->
			<div id="content-secondary">
				<div class="pageOptions">
					<div class="pageOptions-inner">
						<!-- If you're seeing this, the text-sizer include is depricated and the server-side-include reference should be removed from all pages -->
						<ul id="services" class="services">
							<li class="print"><a href="javascript:window.print();" title="Print page.">Print page</a></li>
						</ul>
						<!-- InstanceBeginEditable name="local-options" -->
					
                    <ul class="services top-divide">
						  <li class="pdf"><a class="noDecoration" href="https://www.cdc.gov/hicpac/pdf/Disinfection_Sterilization/Pages17_21Disinfection_Nov_2008.pdf" title="PDF – 101 KB">Download page</a></li>
					    </ul>
                    
                   
					<!-- InstanceEndEditable -->
						<!-- InstanceBeginEditable name="languages" -->
					 
				<!-- InstanceEndEditable -->
					</div>
				</div>
				
				
				<!-- InstanceBeginEditable name="gov-delivery" -->
			
			<!-- InstanceEndEditable -->
				<!-- InstanceBeginEditable name="contact-info" -->
			<div id="contact-info">
	<h5>Contact Us:</h5>
	<ul class="noBullet">
		<li class="mail">Centers for Disease Control and Prevention<br />
		1600 Clifton Rd<br />
		Atlanta, GA 30333</li>
		<li class="phone">800-CDC-INFO<br />
		(800-232-4636)<br />
		TTY: (888) 232-6348</li>
		<li><a href="../../cdc-info/requestform.html">Contact CDC&ndash;INFO</a></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
			<!-- /end #content-secondary --></div>
			
		<!-- /end #content --></div>
		
		<div class="preFoot">
			<div id="plugin-legend">
			<h3>File Formats Help:</h3>
			<ul>
				<li class="plugin-pdf"><a href="../../Other/plugins/index.html#pdf"><img src="../../TemplatePackage/images/icon_pdf.gif" alt="Adobe PDF file" /></a></li>
				<li class="plugin-word"><a href="../../Other/plugins/index.html#doc"><img src="../../TemplatePackage/images/icon_word.gif" alt="Microsoft Word file" /></a></li>
				<li class="plugin-excel"><a href="../../Other/plugins/index.html#xls"><img src="../../TemplatePackage/images/icon_excel.gif" alt="Microsoft Excel file" /></a></li>
				<li class="plugin-ppt"><a href="../../Other/plugins/index.html#ppt"><img src="../../TemplatePackage/images/icon_ppt.gif" alt="Microsoft PowerPoint file" /></a></li>
				<li class="plugin-wmv"><a href="../../Other/plugins/index.html#wmv"><img src="../../TemplatePackage/images/icon_wmv.gif" alt="Audio/Video file" /></a></li>
				<li class="plugin-zip"><a href="../../Other/plugins/index.html#zip"><img src="../../TemplatePackage/images/icon_zip.gif" alt="Zip Archive file" /></a></li>
				<li class="plugin-real"><a href="../../Other/plugins/index.html#ram"><img src="../../TemplatePackage/images/icon_real.gif" alt="RealPlayer file" /></a></li>
				<li class="plugin-qt"><a href="../../Other/plugins/index.html#qt"><img src="../../TemplatePackage/images/icon_qt.gif" alt="Apple Quicktime file" /></a></li>
			</ul>
			<p><a href="../../Other/plugins/index.html"><span class="tp-label">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</span>&nbsp;<img src="../../TemplatePackage/images/btn_dblArrows.gif" alt="double arrows." /></a></p>
		</div>
			<div class="pageOptions-horizontal">
				<ul class="services">
					<li class="print"><a href="javascript:window.print();">Print</a></li>

					<!-- InstanceBeginEditable name="local-options-horizontal" -->
				
				<!-- InstanceEndEditable -->
				</ul>
			</div>
			<div id="datestamp"><!-- InstanceBeginEditable name="date-stamp" -->
			<ul>
				<li class="last-reviewed">Page last reviewed: <span>December 29, 2009</span></li>
				<li class="last-updated">Page last updated: <span>December 29, 2009</span></li>
				 <li class="content-source">Content source: <a href="../../index.html">Centers for Disease Control and Prevention</a><br /> <a href="../../ncezid.1.html">National Center for Emerging and Zoonotic Infectious Diseases (NCEZID)</a><br /> <a href="../../ncezid/dhqp/index.html">Division of Healthcare Quality Promotion (DHQP)</a></li>

			</ul>
		<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="siteinfo">
	<div id="siteinfo-nav">
		<ul class="menu">
			<li><a href="../../index.html">Home</a></li>
			<li><a href="../../az/a.html">A-Z Index</a></li>
			<li><a href="../../Other/policies.html">Policies</a></li>
			<li><a href="../../Other/about_cdcgov.html">Using this Site</a></li>
			<li><a href="../../Other/link.html">Link to Us</a></li>
			<li class="last-child"><a href="../../contact.1.html">Contact CDC</a></li>
		</ul>
	</div>
	<div id="siteinfo-credits">
		<div id="siteinfo-logos"><a href="https://www.usa.gov//"><img id="logo_usagov" src="../../TemplatePackage/images/logo_usagov.gif" alt="USA.gov: The U.S. Government's Official Web Portal" width="188" height="55" border="0" /></a><a href="https://www.hhs.gov/"><img id="logo_dhhs" src="../../TemplatePackage/images/logo_dhhs.gif" alt="Department of Health and Human Services" width="61" height="55" border="0" /></a></div>
		<address>Centers for Disease Control and Prevention &nbsp; 1600 Clifton Road Atlanta, GA 30329-4027, USA<br />
		800-CDC-INFO (800-232-4636)	TTY: (888) 232-6348 - <a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx">Contact CDC&ndash;INFO</a></address>
	</div>
</div>

<!--include virtual="/TemplatePackage/3.0/includes/interstitialModal.html" -->
		
		<div id="AZlist-container"><a name="az"></a>
	<span>A-Z Index</span>
	<ol class="AZlist">
		<li><a href="../../az/a.html">A</a></li>
		<li><a href="../../az/b.html">B</a></li>
		<li><a href="../../az/c.html">C</a></li>
		<li><a href="../../az/d.html">D</a></li>
		<li><a href="../../az/e.html">E</a></li>
		<li><a href="../../az/f.html">F</a></li>
		<li><a href="../../az/g.html">G</a></li>
		<li><a href="../../az/h.html">H</a></li>
		<li><a href="../../az/i.html">I</a></li>
		<li><a href="../../az/j.html">J</a></li>
		<li><a href="../../az/k.html">K</a></li>
		<li><a href="../../az/l.html">L</a></li>
		<li><a href="../../az/m.html">M</a></li>
		<li><a href="../../az/n.html">N</a></li>
		<li><a href="../../az/o.html">O</a></li>
		<li><a href="../../az/p.html">P</a></li>
		<li><a href="../../az/q.html">Q</a></li>
		<li><a href="../../az/r.html">R</a></li>
		<li><a href="../../az/s.html">S</a></li>
		<li><a href="../../az/t.html">T</a></li>
		<li><a href="../../az/u.html">U</a></li>
		<li><a href="../../az/v.html">V</a></li>
		<li><a href="../../az/w.html">W</a></li>
		<li><a href="../../az/x.html">X</a></li>
		<li><a href="../../az/y.html">Y</a></li>
		<li><a href="../../az/z.html">Z</a></li>
		<li><a href="../../az/0.html">#</a></li>
	</ol>
</div>

	<!-- /end #wrapper-inner --></div>
	
<!-- /end #wrapper --></div>

<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- SiteCatalyst code version: H.21. -->
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/topic_levels.js"></script>
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script language="JavaScript" type="text/javascript">

<!-- InstanceBeginEditable name="metrics" -->
s.pageName=document.title;
s.channel="HICPAC";

siteCatalyst.setLevel1("NCEZID"); 
siteCatalyst.setLevel2("DHQP"); 
siteCatalyst.setLevel3("Healthcare Infection Control Practices Advisory Committee"); 
<!-- InstanceEndEditable -->
s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();if(s_code)document.write(s_code);//--></script>
<script language="JavaScript" type="text/javascript"><!--
if(navigator.appVersion.indexOf('MSIE')>=0)document.write(unescape('%3C')+'\!-'+'-');
//--></script><noscript><a href="http://www.omniture.com" title="Web Analytics"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" border="0" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->



</body>
<!-- InstanceEnd --></html>
