<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><!-- InstanceBegin template="/Templates/ContentPage_Standard.dwt" codeOutsideHTMLIsLocked="false" -->

<head>
<!-- InstanceParam name="id" type="text" value="undefined" --><!-- InstanceParam name="class" type="text" value="secondTier" --><!-- InstanceParam name="content" type="boolean" value="true" --><!-- InstanceParam name="optionSpanish" type="boolean" value="false" --><!-- InstanceParam name="optionalFeatures" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalSearch" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalA-Z" type="boolean" value="false" --><!-- InstanceParam name="optionalExtra" type="boolean" value="false" --><!-- InstanceParam name="JqueryUI" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiAccordion" type="boolean" value="false" --><!-- InstanceParam name="dojoLibrary" type="boolean" value="false" -->
<meta http-equiv="content-type" content="text/html; charset=utf-8" />
<!-- InstanceBeginEditable name="meta-data" -->
<meta name="Keywords" 		content="HICPAC, 2008 Guideline for Disinfection and Sterilization in Healthcare Facilities, " />
<meta name="DC.Subject" 	content="The Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008, presents evidence-based recommendations on the preferred methods for cleaning, disinfection and sterilization of patient-care medical devices and for cleaning and disinfecting the healthcare environment." />
<meta name="DC.Language" 	scheme="ISO 639-2" content="eng" />
<!-- InstanceEndEditable -->
<meta name="template.version" content="2.5.2" />
<!-- @package: TemplatePackage 'B' @version: "2.5.2" -->
<!-- InstanceBeginEditable name="title-tag" -->
<title>CDC - Disinfection &amp; Sterilization Guideline:Bio Agents - HICPAC</title>
<!-- InstanceEndEditable -->
<style type="text/css" media="tv">
empty{color:#000};@import "../../TemplatePackage/css/B/wysiwyg/wysiBaseHome.css"/**/;
</style>
<style type="text/css" media="screen, projection">
@import "../../TemplatePackage/css/B/base-float.css"/**/;
</style>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.watermark.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/common.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/startup.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/blocks-ie.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/video.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/navScripts.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/share.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/govdelivery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/external.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/plugins.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/syndicateThisPage.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/css-include.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/socialMedia.js"></script>

<!-- compliance patch for microsoft browsers -->
<!--[if IE 6]>
<script type="text/javascript" src="/TemplatePackage/js/B/pngfix.js"></script>
<script type="text/javascript" src="/TemplatePackage/js/B/blocks-ie6.js"></script>
<![endif]-->

<!--[if IE 7]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie7_fixes.css" />
<![endif]-->

<!--[if IE 8]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie8_fixes.css" />
<![endif]-->

<!--[if lte IE 8]>
<script type="text/javascript" src="/TemplatePackage/js/B/jquery.curvycorners.js"></script>
<![endif]-->
<style type="text/css" media="print">@import "../../TemplatePackage/css/B/print.css";</style>

<link rel="shortcut icon" href="../../TemplatePackage/images/home/favicon.ico" />
<link rel="home" href="../../index.html" title="Home" />

<!-- Begin Survey scripts -->
<script type="text/javascript" src="../../JScript/foresee/foresee-trigger.js"></script>
<script type="text/javascript" src="../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->


<!-- Local Topic Styles -->
<!-- InstanceBeginEditable name="local-css" -->
<style type="text/css" media="all">
@import "../local/B/css/local.css"/**/;
</style>
<!--[if IE]>
<script defer language="javascript" type="text/javascript">
		var cdcLeftNav = new CDC.LeftNav("nav-primary");
		cdcLeftNav.render();
</script>
<![endif]-->
<!--[if ! IE]><!-->
<script language="javascript" type="text/javascript">
$().ready(function(){
		
		var cdcLeftNav = new CDC.LeftNav("nav-primary", location.pathname, true, true);
		cdcLeftNav.render();

});
</script>
<!--<![endif]-->

<!-- InstanceEndEditable -->
</head>
<body id="undefined" class="secondTier">

<div id="skipmenu">
	<a href="3_3inactivBioAgents.html#searchBox" class="skippy" title="Skip to search">Skip directly to search</a>
	<a href="3_3inactivBioAgents.html#az" class="skippy" title="Skip to A to Z list">Skip directly to A to Z list</a>
	<a href="3_3inactivBioAgents.html#nav" class="skippy" title="Skip to navigation">Skip directly to navigation</a>
	<a href="3_3inactivBioAgents.html#content-main" class="skippy" title="Skip to content">Skip directly to site content</a>
	<a href="3_3inactivBioAgents.html#content-secondary" class="skippy" title="Skip to page options">Skip directly to page options</a>
</div>
<div id="wrapper">
	<div class="top"></div>
	<div id="wrapper-inner">
		<div id="branding">
			<span id="homeward"><a href="../../index.html" title="Return to the CDC Home Page">CDC Home</a></span>
<div id="branding-logo">
	<div id="branding-logoImage"><img src="../../TemplatePackage/images/cdcHeaderLogo.gif" width="470" height="47" alt="CDC 24/7: Saving Lives. Protecting People.&trade;" border="0" /><a href="../../index.html" title="CDC 24/7: Saving Lives. Protecting People.&trade;"><span>CDC 24/7: Saving Lives. Protecting People.&trade;</span></a></div>
	<div id="searchForm" class="searchResize"><a name="search"></a>
		<form id="searchCDC" method="get" action="https://search.cdc.gov/search">
			<fieldset>
				<div id="cdc-Query">
					<label for="searchBox" class="overlabel search">Search The CDC</label>
					<input id="searchBox" class="searchBox" name="query" maxlength="256" type="text" />
				</div>
				<div id="cdc-Submit">
					<!-- label for="searchButton" class="searchButton">Search Button</label -->
					<input id="searchButton" class="searchButton" src="../../TemplatePackage/images/home/search_button.gif" name="searchButton" alt="Search" type="image" />
					<input name="action" value="search" type="hidden" />
				</div>
				<input type="hidden" name="utf8" value="&#x2713;"/>
				<input type="hidden" name="affiliate" value="cdc-main"/>
			</fieldset>
		</form>
	</div>
</div>
<noscript>
<div class="noscript"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../Other/about_cdcgov.html" title="Browser requirements for CDC.gov">About CDC.gov</a>.</div>
</noscript>
<!--<div id="emergency-alert">
<h1></h1> 
<p></p>
<a href="#"></a>
</div>-->
			<div id="topic-title"><!-- InstanceBeginEditable name="topic-title" -->
			<h2><a href="../index.html">Healthcare Infection Control Practices Advisory Committee (HICPAC)</a></h2>
			<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="content">
			<div id="content-inner">
				
				<!-- ########## LEFT NAVIGATION STARTS HERE ########## -->
				<div id="nav-container"><!-- InstanceBeginEditable name="left-nav-include" -->
				<div id="nav">
  <h3><a href="../index.html">HICPAC</a></h3>
	<ul id="nav-primary">
    <li><a href="../about.html">About HICPAC</a></li>
    <li><a href="../roster.html">Member Roster</a></li>
    <li><a href="../charter.html">Charter</a> </li>
    <li><a href="../eCalendar.html">Event Calendar</a>
      <!--ul>
        <li><a href="/hicpac/agenda.html">Meeting Agenda</a></li>  
      </ul-->
    </li>
    <li><a href="../guidelineMethod/guidelineMethod.html">Methodology Guideline</a>
      <ul>
        <li><a href="../guidelineMethod/001_methods_background.html">Background</a></li>
        <li><a href="../guidelineMethod/002_methods_emergingNeeds.html">Strengthening HICPAC Guidelines to Address Emerging Needs</a></li>
        <li><a href="../guidelineMethod/003_methods_Organiz2AccomplishGoals.html">Organizing to Accomplish Our Goals</a> </li>
        <li><a href="../guidelineMethod/004_methods_guidelineDevelopment.html">Methods in Guideline Development</a></li>
        <li><a href="../guidelineMethod/005_methods_challengesOpportunities.html">Looking to Future Challenges and Opportunities</a></li>
        <li><a href="../guidelineMethod/007_methods_References.html">References</a></li>
        <li><a href="../guidelineMethod/008_methods_tables.html">Tables</a></li>
        <li><a href="../guidelineMethod/011_methods_figures.html">Figures</a></li>
      </ul>
    </li>
	<!--li><a href="/hicpac/projects_in_progress.html">Projects in Progress</a></li-->
	<li><a href="../pubs.html">Publications</a>
			<ul>
			  <li><a href="../BSI/BSI-guidelines-2011.html">2011 Guidelines for the Prevention of Intravascular Catheter-Related Infections</a>
		        <ul>
		          <li><a href="../BSI/toc-BSI-guidelines-2011.html">Table of Contents</a></li>
		          <li><a href="../BSI/01-BSI-guidelines-2011.html">Notice to Readers</a> </li>
		          <li><a href="../BSI/02-bsi-summary-of-recommendations-2011.html">Summary Of Recommendations</a> </li>
		          <li><a href="../BSI/03-bsi-summary-of-recommendations-2011.html">Patient Cleansing 
		            </a></li>
		          <li><a href="../BSI/04-bsi-background-info-2011.html">Background Information</a></li>
		          <li><a href="../BSI/05-bsi-background-info-2011.html">Maximal Sterile Barrier Precautions 
		            </a></li>
		          <li><a href="../BSI/06-bsi-background-info-2011.html">Antibiotic Lock Prophylaxis, Antimicrobial Catheter Flush and Catheter Lock Prophylaxis 
		            </a></li>
		          <li><a href="../BSI/07-bsi-background-info-2011.htmles-2011.html">Replacement of Administration Sets</a></li>
		          <li><a href="../BSI/bsi-table-1-2011.html">Table 1. Catheters used for venous and arterial access</a></li>
		          <li><a href="../BSI/13-references-BSI-guidelines-2011.html">References</a></li>
		          <li><a href="../BSI/11-appendix-B-BSI-guidelines-2011.html">Appendix B. Disclosure of financial interests or relationships</a></li>
		          <li><a href="../BSI/12-appendix-C-BSI-guidelines-2011.html">Appendix C. Summary of Recommendations</a></li>
	            </ul>
			  </li>
		      <li><a href="../norovirus/002_norovirus-toc.html">2011 Norovirus Guidelines
		        </a>
		        <ul>
		          <li><a href="../norovirus/003_norovirus-abbreviations.html">Abbreviations</a></li>
					   
					   <li><a href="../norovirus/001_norovirus.html">Acknowledgement</a></li>
					   <li><a href="../norovirus/004_norovirus-exec-summary.html">Executive Summary</a></li>
					   <li><a href="../norovirus/005_norovirus-summaryOrecs.html">Summary of Recommendations</a></li>
					   <li><a href="../norovirus/006_norovirus-implement-audit.html">Implementation and Audit</a> </li>
					   <li> <a href="../norovirus/007_norovirus-recs-further-research.html">Recommendations for Further Research					     </a></li>
					   <li><a href="../norovirus/008_norovirus-background.html">Background					     </a></li>
					   <li><a href="../norovirus/009_norovirus-scope.html">Scope and Purpose</a> </li>
					   <li><a href="../norovirus/010_norovirus-methods.html">Methods</a> </li>
					   <li><a href="../norovirus/011_norovirus-evidence-review.html">Evidence Review Question 1</a>				       </li>
                       <li><a href="../norovirus/012_norovirus-evidence-q2.html">Question 2</a></li>
                       <li><a href="../norovirus/013_norovirus-evidence-q3.html">Question 3</a></li>
                  <li><a href="../norovirus/norovirus-appendix-1.html">Appendix 1</a></li>
                       <li><a href="../norovirus/norovirus-appendix-1b.html">Appendix 1B</a> </li>
                       <li><a href="../norovirus/tables/evidence-Table1.html">Evidence, Grade &amp; Study Quality Assessment Tables</a></li>
                  <li><a href="../norovirus/norovirus-appendix-3.html">Appendix 3</a></li>
                       <li><a href="../norovirus/norovirus-appendix-4.html">Appendix 4</a></li>
                       <li><a href="../norovirus/norovirus-references.html">References</a></li>
		        </ul>
		      </li>
	          <li><a href="acknowledg.html">2008 Disinfection &amp; Sterilization Guideline</a>               
	            <ul>
	              <li><a href="toc.html">Table of Contents</a></li>
	              <li><a href="1_sumIntroMethTerms.html">Executive Summary</a> </li>
	              <li><a href="2_approach.html">Approach to Disinfection and Sterilization</a> 
	                  <ul>
	                    <li><a href="3_0disinfectEquipment.html">Disinfection of Healthcare Equipment</a></li>
                        <li><a href="3_1deLaparoArthro.html">Laparoscopes and Arthroscopes</a> </li>
                        <li><a href="3_2contaminatedDevices.html">Disinfection of HBV, HCV, HIV or TB-Contaminated Devices</a></li>
                        <li><a href="3_3inactivBioAgents.html">Inactivation of Bioterrorist Agents</a></li>
                        <li><a href="3_4surfaceDisinfection.html">Surface Disinfection</a></li>
                    </ul>
	              </li>
                  <li><a href="4_0efficacyDS.html">Factors Affecting The Efficacy Of Disinfection And Sterilization</a></li>
                  <li><a href="5_0cleaning.html">Cleaning</a></li>
                  <li><a href="6_0disinfection.html">Disinfection</a>
                    <ul>
                      <li><a href="7_0formaldehyde.html">Formaldehyde</a></li>
                      <li><a href="8_0Iodophors.html">Iodophors</a></li>
                      <li><a href="9_0PceticAcidHydroPoxide.html">Peracetic Acid and Hydrogen Peroxide</a></li>
                    </ul>
                  </li>
                  <li><a href="10_0MiscAgents.html">Miscellaneous Inactivating Agents</a></li>
                  <li><a href="11_0regulatory_Framework.html">Regulatory Framework for Disinfectants and Sterilants</a></li>
                  <li><a href="13_0Sterilization.html">Sterilization</a>
                      <ul>
	                      
                        <li><a href="13_02sterilization.html">Low-Temperature Sterilization Technologies</a></li>
		                          
                        <li><a href="13_06PeraceticAcidSterilization.html">Peracetic Acid Sterilization</a></li>
		                         
                        <li><a href="13_10otherSterilizationMethods.html">Other Sterilization Methods</a></li>
                        <li><a href="13_11sterilizingPractices.html">Sterilizing Practices</a></li>
                    </ul>
                  </li>
                  <li><a href="14_00ReuseMedicalDevices.html">Reuse of Single-Use Medical Devices</a></li>
                  <li><a href="17_00Recommendations.html">Recommendations for Disinfection and Sterilization in Health-Care Facilities</a></li>
                  <li><a href="18_00PerformanceIndicators.html">Performance Indicators</a></li>
                  <li><a href="19_00glossary.html">Glossary</a></li>
                  <li><a href="table_1.html">Tables &amp; Figure</a>
                    <ul>
                      <li><a href="table_2.html">Table 2, 3</a></li>
                      <li><a href="fig_1.html">Figure 1</a></li>
                      <li><a href="table_4.html">Table 4</a></li>
                      <li><a href="table_5.html">Table 5</a></li>
                      <li><a href="table_6.html">Table 6</a></li>
                      <li><a href="table_7.html">Table 7, 8, 9</a></li>
                      <li><a href="table_10.html">Table 10, 11, 12</a></li>
                    </ul>
                  </li>
                  <li><a href="20_00reference.html">References</a></li>
                </ul>
              </li>
	          <li><a href="../2007IP/2007isolationPrecautions.html">Guideline for Isolation Precautions 2007</a>
				  <ul>
                        <li><a href="../2007IP/2007ip_ExecSummary.html">Executive Summary</a></li>
                        <li> <a href="../2007IP/2007ip_part1.html">Part I: Review of Scientific Data Regarding Transmission of Infectious Agents in Healthcare Settings</a></li>
                        <li><a href="../2007IP/2007ip_part2.html">Part II: Fundamental elements needed to prevent transmission of infectious agents in healthcare settings</a></li>
                        <li><a href="../2007IP/2007ip_part3.html">Part III: Precautions to Prevent Transmission of Infectious Agents</a></li>
                        <li><a href="../2007IP/2007ip_part4.html">Part IV: Recommendations</a></li>
                        <li><a href="../2007IP/2007ip_appendA.html">Appendix A</a></li>
                        <li><a href="../2007IP/2007ip_tables.html">Tables 1 - 5</a>
                          <ul>
                            <li><a href="../2007IP/2007ip_table2.html">Table 2</a></li>
                            <li><a href="../2007IP/2007ip_table3.html">Table 3</a></li>
                            <li><a href="../2007IP/2007ip_table4.html">Table 4</a></li>
                            <li><a href="../2007IP/2007ip_table5.html">Table 5</a></li>
                          </ul>
                        </li>
                        <li><a href="../2007IP/2007ip_fig.html">Figure. Example of Safe Donning and Removal of PPE</a></li>
                        <li><a href="../2007IP/2007ip_glossary.html">Glossary</a></li>
                        <li><a href="../2007IP/2007ip_reference.html">References</a></li>
                </ul>
			  </li>
			    
	            <li><a href="../cauti/001_cauti.html">2009 CAUTI Guideline</a>
	              <ul>
	                <li><a href="../cauti/002_cauti_toc.html">Table of Contents</a>
	                  <!--<ul><li><a href="/hicpac/Disinfection_Sterilization/1_sumIntroMethTerms-levi.html">test</a></li></ul>-->
                    </li>
                      <li><a href="../cauti/02_cauti2009_abbrev.html">Abbreviations</a></li>
                      <li><a href="../cauti/003_cauti2009_execSum.html">I. Executive Summary</a></li>
                      <li><a href="../cauti/002_cauti_sumORecom.html">II. Summary of Recommendations</a></li>
                      <li><a href="../cauti/003_ImplementAudit.html">III. Implementation and Audit</a></li>
                      <li><a href="../cauti/004_furtherResearch.html">IV. Recommendations for Further Research</a></li>
                      <li><a href="../cauti/005_background.html">V. Background</a></li>
                      <li><a href="../cauti/006_scopePurpose.html">VI. Scope and Purpose</a></li>
                      <li><a href="../cauti/007_methods.html">VII. Methods</a></li>
                      <li><a href="../cauti/008_evidenceReview.html">VIII. Evidence Review</a></li>
                      <li><a href="../cauti/009_cauti2009_References.html">References</a></li>
                      <li><a href="../cauti/010_cauti2009_figs.html">Figures</a></li>
		          </ul>
              </li>
              
              <li><a href="../CAUTI_fastFacts.html">CAUTI Guideline Fast Facts</a></li>
              <li><a href="../uti_saint_video.html">Podcast: Dr. Sanjay Saint discusses CAUTIs</a></li>
              <li><a href="../mdro/mdro_0.html">Management of MDRO's in Healthcare Settings</a>
	          <ul>
	            <li><a href="../mdro/mdro_toc.html">Table of Contents</a></li>
	            <li><a href="../mdro/mdro_1.html">Introduction</a></li>
	            <li><a href="../mdro/mdro_2.html">Background</a></li>
	            <li><a href="../mdro/mdro_3.html">Epidemiology of MDROs</a></li>
	            <li><a href="../mdro/mdro_4.html">MDRO Prevention and Control</a></li>
	            <li><a href="../mdro/mdro_4_1.html">Discussion</a></li>
	            <li><a href="../mdro/mdro_5.html">Prevention of transmission of Multidrug Resistant Organisms </a></li>
	            <li><a href="../mdro/mdro_table1.html">Tables 1-2</a></li>
	            <li><a href="../mdro/mdro_table3.html">Table 3</a> </li>
	            <li><a href="../mdro/mdro_glossary.html">Glossary - Multidrug-Resistant Organisms</a></li>
	            <li><a href="../mdro/mdro_reference.html">References</a></li>
              </ul>
	        </li>
	        <li><a href="../pubReportGuide/publicReportingHAI.html">Guidance on Public Reporting of HAIs 2003</a>
			      <ul>
			        <li><a href="../pubReportGuide/prg_tbl1.html">Table 1</a></li>
		            <li><a href="../pubReportGuide/prg_tbl2.html">Table 2</a></li>
                    <li><a href="../pubReportGuide/prHAI_reference.html">Reference</a></li>
	              </ul>
		      </li>
            <li><a href="../SSI/001_SSI.html">Guideline for Prevention of Surgical Site Infection, 1999 </a>
              <ul>
                <li><a href="../SSI/toc_SSI.html"> Table of contents</a></li>
                
                <li><a href="../SSI/002_SSI.html">Surgical Site Infection (SSI): An Overview</a></li>
                <li><a href="../SSI/003_SSI.html">Microbiology</a></li>
                <li><a href="../SSI/004_SSI.html"> Operative characteristics: Preoperative issues                                 </a></li>
                <li><a href="../SSI/005_SSI.html">Operative characteristics: Intraoperative issues 
                                 </a></li>
                <li><a href="../SSI/006_SSI.html">SSI Surveillance </a></li>
                <li><a href="../SSI/007_SSI.html">Recommendations for Prevention of SSI</a></li>
                <li><a href="../SSI/ref-SSI.html">References </a></li>
                <li><a href="../SSI/figure-SSI.html">Figure</a></li>
                <li><a href="../SSI/table1-SSI.html">Table 1</a></li>
                <li><a href="../SSI/table2-SSI.html">Table 2</a></li>
                <li><a href="../SSI/table3-SSI.html">Table 3</a></li>
                <li><a href="../SSI/table4-SSI.html">Table 4</a></li>
                <li><a href="../SSI/table5-SSI.html">Table 5</a></li>
                <li><a href="../SSI/table6-SSI.html">Table 6</a></li>
                <li><a href="../SSI/table7-8-9-10-SSI.html">Table 7-8-9-10</a></li>
              </ul>
            </li>
            <li><a href="../Pubs/Antibiotic-Stewardship-Statement.html">Antibiotic Stewardship Statement for Antibiotic Guidelines, 2016</a></li>
      </ul>
	  </li>
       
	<li><a href="../presentations.html">Proceedings &amp; Presentations</a>
	  <!--ul>
	    <li><a href="/hicpac/transcript-07-23.html">July 09 - Interim Guidance for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
        <li><a href="/hicpac/h1n12009.html">Summary of Recommendations for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
	  </ul-->
	</li>
   
    <!--li><a href="/hicpac/registration.html">HICPAC Online Registration</a></li-->
    <li><a href="../contact.html">Contact HICPAC</a></li>
  </ul>
</div>
<div class="bottom"></div>

				
				<!-- InstanceEndEditable -->
				</div>
				
				<!-- ########## BREADCRUMBS START HERE ########## -->
				<!-- InstanceBeginEditable name="breadcrumbs" -->
			<div id="breadBox">
	<ul id="breadcrumbs">
		<li style="display:none;"></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
				<div id="content-main">
					<div class="main-inner">
						
						<!-- InstanceBeginEditable name="content-main" -->
					 <h1>Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008</h1>
					
                       
  
  <div id="onthispage">
<div class="rounders grey bulleted-links">
<div class="inner">
<div class="t"></div>

<h4>On this Page</h4>
<div class="subc">
<ul>
<li><a href="3_3inactivBioAgents.html#">Inactivation of Bioterrorist Agents</a> </li>
 <li><a href="3_3inactivBioAgents.html#a2">Toxicological, Environmental and Occupational Concerns</a> </li>
    <li><a href="3_3inactivBioAgents.html#a3">Disinfection in Ambulatory Care, Home Care, and the Home</a></li>
    <li><a href="3_3inactivBioAgents.html#a4">Susceptibility of Antibiotic-Resistant Bacteria to Disinfectants</a></li>
   
   
    
</ul>
</div>
</div>

<div class="b">
<div></div>
</div>
</div>
</div>				
					
 <p><a href="https://www.cdc.gov/hicpac/pdf/guidelines/Disinfection_Nov_2008.pdf" >Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008 [PDF - 948 KB]</a></p> 
   
            
<h3>Inactivation of Bioterrorist Agents</h3>


<p>Publications  have highlighted concerns about the potential for biological terrorism<sup>306, 307</sup>.  CDC has  categorized several agents as &quot;high priority&quot; because they can be easily disseminated or  transmitted from person to person, cause high mortality, and are likely to  cause public panic and social disruption <sup>308</sup>.   These agents include <em>Bacillus anthracis</em> (the cause of anthrax), <em>Yersinia  pestis</em> (plague), variola major (smallpox), <em>Clostridium botulinum</em> toxin (botulism), <em>Francisella tularensis</em> (tularemia), filoviruses (Ebola  hemorrhagic fever, Marburg hemorrhagic fever); and arenaviruses (Lassa [Lassa fever], Junin [Argentine   hemorrhagic fever]), and related viruses<sup>308</sup>.</p>
<p>A  few comments can be made regarding the role of sterilization and disinfection  of potential agents of bioterrorism<sup>309</sup>.   First, the susceptibility of these agents to germicides <em>in vitro</em><strong> </strong>is similar to that of other related pathogens.  For example, variola is similar to vaccinia <sup>72, 310, 311</sup> and <em>B. anthracis</em> is similar  to <em>B. atrophaeus  </em>(formerly <em>B.  subtilis)</em><sup>312, 313</sup>.  <em>B. subtilis</em> spores, for instance, proved as resistant as, if not  more resistant than, <em>B. anthracis</em> spores (&gt;6 log<sub>10</sub>  reduction of <em>B. anthracis</em> spores in 5 minutes with acidified bleach [5,250 ppm chlorine])<sup>313</sup>. Thus, one can extrapolate from the larger database available on the  susceptibility of genetically similar organisms<sup>314</sup>.  Second, many of the potential bioterrorist  agents are stable enough in the environment that contaminated environmental  surfaces or fomites could lead to transmission of agents such as <em>B.  anthracis</em>, <em>F. tularensis</em>, variola major, <em>C. botulinum</em> toxin,  and <em>C. burnetti</em> <sup>315</sup>.  Third, data suggest that current disinfection  and sterilization practices are appropriate for managing patient-care equipment  and environmental surfaces when potentially contaminated patients are evaluated  and/or admitted in a health-care facility after exposure to a bioterrorist  agent. For example, sodium hypochlorite can be used for surface disinfection  (see <a href="http://www.epa.gov/pesticides/factsheets/chemicals/bleachfactsheet.htm">http://www.epa.gov/pesticides/factsheets/chemicals/bleachfactsheet.htm</a>).  In instances where the health-care facility is the site of a bioterrorist  attack, environmental decontamination might require special decontamination  procedures (e.g., chlorine dioxide gas for <em>B.  anthracis</em> spores). Because no antimicrobial products are registered for  decontamination of biologic agents after a bioterrorist attack, EPA has granted  a crises exemption for each product (see <a href="http://www.epa.gov/pesticides/factsheets/chemicals/bleachfactsheet.htm">http://www.epa.gov/pesticides/factsheets/chemicals/bleachfactsheet.htm</a>).  Of only theoretical concern is the possibility that a bioterrorist agent could  be engineered to be less susceptible to disinfection and sterilization  processes <sup>309</sup>.  </p>
 
                     
                    
         
           <p><a name="a2" id="a2"></a>          
                   
            </p>
            <p class="topOPage"><a href="3_3inactivBioAgents.html#">Top of Page</a></p> 
                    
                    
            
<h3>Toxicological, Environmental and Occupational Concerns</h3>


<p>Health  hazards associated with the use of germicides in healthcare vary from mucous  membrane irritation to death, with the latter involving accidental injection by mentally  disturbed patients<sup>316</sup>.  Although their degrees of toxicity vary <sup>317-320</sup>, all  disinfectants should be used with the proper safety precautions 321 and only for the intended  purpose.</p>
<p> Key factors associated with assessing the health risk of a chemical  exposure include the duration, intensity (i.e., how much chemical is involved),  and route (e.g., skin, mucous membranes, and inhalation) of exposure. Toxicity can  be acute or chronic. Acute toxicity usually results from an accidental spill of  a chemical substance. Exposure is sudden and often produces an emergency  situation. Chronic toxicity results from repeated exposure to low levels of the  chemical over a prolonged period. Employers are responsible for informing  workers about the chemical hazards in the workplace and implementing control  measures. The OSHA Hazard Communication Standard (29 CFR 1910.1200, 1915.99,  1917.28, 1918.90, 1926.59, and 1928.21) requires manufacturers and importers of  hazardous chemicals to develop Material Safety Data Sheets (MSDS) for each  chemical or mixture of chemicals. Employers must have these data sheets readily  available to employees who work with the products to which they could be  exposed.</p>
<p> Exposure limits have been published for many  chemicals used in health care to help provide a safe environment and, as  relevant, are discussed in each section of this guideline. Only the exposure  limits published by OSHA carry the legal force of regulations. OSHA publishes a  limit as a time-weighted average (TWA), that is, the average concentration for a  normal 8-hour work day and a 40-hour work week to which nearly all workers can be  repeatedly exposed to a chemical without adverse health effects. For example,  the permissible exposure limit (PEL) for EtO is 1.0 ppm, 8 hour TWA. The CDC National  Institute for Occupational Safety and Health (NIOSH) develops recommended  exposure limits (RELs). RELs are occupational exposure limits recommended by  NIOSH as being protective of worker health and safety over a working lifetime.  This limit is frequently expressed as a 40-hour TWA exposure for up to 10 hours  per day during a 40-hour work week. These exposure limits are designed for  inhalation exposures. Irritant and allergic effects can occur below the  exposure limits, and skin contact can result in dermal effects or systemic  absorption without inhalation. The American Conference on Governmental  Industrial Hygienists (ACGIN) also provides guidelines on exposure limits <sup>322</sup>. Information about workplace  exposures and methods to reduce them (e.g., work practices, engineering  controls, PPE) is available on the OSHA (<a href="http://www.osha.gov">http://www.osha.gov</a>) and NIOSH (<a href="../../niosh/homepage.html">http://www.cdc.gov/niosh</a>)  websites.</p>
<p> Some states have excluded or limited concentrations  of certain chemical 
  germicides  (e.g., glutaraldehyde, formaldehyde, and some phenols) from disposal through  the sewer system. These rules are intended to minimize environmental harm. If  health-care facilities exceed the maximum allowable concentration of a chemical  (e.g., <u>&gt;</u>5.0 mg/L), they have three options. First, they can switch to  alternative products; for example, they can change from glutaraldehyde to  another disinfectant for high-level disinfection or from phenolics to quaternary  ammonium compounds for low-level disinfection. Second, the health-care facility  can collect the disinfectant and dispose of it as a hazardous chemical. Third,  the facility can use a commercially available small-scale treatment method  (e.g., neutralize glutaraldehyde with glycine).</p>
<p>Safe  disposal of regulated chemicals is important throughout the medical community. For  disposal of large volumes of spent solutions, users might decide to neutralize  the microbicidal activity before disposal (e.g., glutaraldehyde). Solutions can  be neutralized by reaction with chemicals such as sodium bisulfite <sup>323, 324</sup> or  glycine  <sup>325</sup>.</p>
<p> European  authors have suggested that instruments and ventilation therapy equipment  should be disinfected by heat rather than by chemicals. The concerns for  chemical disinfection include toxic side effects for the patient caused by  chemical residues on the instrument or object, occupational exposure to toxic  chemicals, and recontamination by rinsing the disinfectant with microbially  contaminated tap water <sup>326</sup>.</p>

                       
                        <p class="topOPage"><a href="3_3inactivBioAgents.html#">Top of Page</a></p> 
                       
                       
                        <p><a name="a3" id="a3"></a></p>
                       
<h3>Disinfection in Ambulatory Care, Home Care, and the Home</h3>


<p>With the advent of managed healthcare, increasing  numbers of patients are now being cared for in ambulatory-care and home  settings. Many patients in these settings might have communicable diseases,  immunocompromising conditions, or invasive devices. Therefore, adequate  disinfection in these settings is necessary to provide a safe patient  environment. Because the ambulatory-care setting (i.e., outpatient facility)  provides the same risk for infection as the hospital, the Spaulding  classification scheme described in this guideline should be followed (<a href="table_1.html">Table 1</a>) <sup>17</sup>.</p>
<p>The  home environment should be much safer than hospitals or ambulatory care.  Epidemics should not be a problem, and cross-infection should be rare. The  healthcare provider is responsible for providing the responsible family member  information about infection-control procedures to follow in the home, including  hand hygiene, proper cleaning and disinfection of equipment, and safe storage  of cleaned and disinfected devices. Among the products recommended for home  disinfection of reusable objects are bleach, alcohol, and hydrogen peroxide.  APIC recommends that reusable  objects (e.g., tracheostomy tubes) that touch mucous membranes be disinfected  by immersion in 70% isopropyl alcohol for 5 minutes or in 3% hydrogen peroxide  for 30 minutes. Additionally, a 1:50 dilution of 5.25%&ndash;6.15% sodium  hypochlorite (household bleach) for 5 minutes should be effective <sup>327-329</sup>.  Noncritical  items (e.g., blood pressure cuffs, crutches) can be cleaned with a detergent.  Blood spills should be handled according to OSHA regulations as previously described  (see section on OSHA Bloodborne Pathogen Standard). In general, sterilization  of critical items is not practical in homes but theoretically could be  accomplished by chemical sterilants or boiling. Single-use disposable items can  be used or reusable items sterilized in a hospital <sup>330, 331</sup>.</p>
<p>            Some  environmental groups advocate &quot;environmentally safe&quot; products as alternatives  to commercial germicides in the home-care setting. These alternatives (e.g.,  ammonia, baking soda, vinegar, Borax, liquid detergent) are not registered with  EPA and should not be used for disinfecting because they are ineffective  against <em>S. aureus</em>. Borax, baking  soda, and detergents also are ineffective against <em>Salmonella</em> Typhi and <em>E.coli</em>;  however, undiluted vinegar and ammonia are effective against <em>S.</em> Typhi and <em>E.coli</em> 53, 332, 333. Common commercial disinfectants designed for  home use also are effective against selected antibiotic-resistant bacteria <sup>53</sup>.</p>
<p>            Public  concerns have been raised that the use of antimicrobials in the home can promote  development of antibiotic-resistant bacteria <sup>334, 335</sup>.  This  issue is unresolved and needs to be considered further through scientific and  clinical investigations. The public health benefits of using disinfectants in  the home are unknown. However, some facts are known: many sites in the home  kitchen and bathroom are microbially contaminated 336, use of hypochlorites markedly  reduces bacteria <sup>337</sup>, and good standards of hygiene  (e.g., food hygiene, hand hygiene) can help reduce infections in the home <sup>338, 339</sup>.  In  addition, laboratory studies indicate that many commercially prepared household  disinfectants are effective against common pathogens <sup>53</sup> and can interrupt surface-to-human  transmission of pathogens <sup>48</sup>.  The  &quot;targeted hygiene concept&quot;—which means identifying situations and areas (e.g.,  food-preparation surfaces and bathroom) where risk exists for transmission of  pathogens—may be a reasonable way to identify when disinfection might be  appropriate <sup>340</sup>. </p>


                    
                    <p class="topOPage"><a href="3_3inactivBioAgents.html#">Top of Page</a></p>
                    
            <p><a name="a4" id="a4"></a>
              </p>
              
<h3>Susceptibility of Antibiotic-Resistant Bacteria to Disinfectants</h3>


<p>As with antibiotics, reduced susceptibility (or  acquired &quot;resistance&quot;) of bacteria to disinfectants can arise by either  chromosomal gene mutation or acquisition of genetic material in the form of plasmids  or transposons <sup>338, 341-343, 344 , 345, 346</sup>.  When changes occur in bacterial susceptibility  that renders an antibiotic ineffective against an infection previously  treatable by that antibiotic, the bacteria are referred to as &quot;resistant.&quot; In  contrast, reduced susceptibility to disinfectants does not correlate with  failure of the disinfectant because concentrations used in disinfection still  greatly exceed the cidal level. Thus, the word &quot;resistance&quot; when  applied to these changes is incorrect, and the preferred term is &quot;reduced  susceptibility&quot; or &quot;increased tolerance&quot; <sup>344, 347</sup>.  No data are available that show that  antibiotic-resistant bacteria are less sensitive to the liquid chemical  germicides than antibiotic-sensitive bacteria at currently used germicide  contact conditions and concentrations.</p>
<p>MRSA and vancomycin-resistant <em>Enterococcus</em> (VRE) are important health-care&ndash;associated agents. Some  antiseptics and disinfectants have been known for years to be, because of MICs,  somewhat less inhibitory to <em>S. aureus</em> strains that contain a plasmid-carrying gene encoding resistance to the  antibiotic gentamicin <sup>344</sup>.  For  example, gentamicin resistance has been shown to also encode reduced  susceptibility to propamidine, quaternary ammonium compounds, and ethidium  bromide <sup>348</sup>, and MRSA strains have been found to be less  susceptible than methicillin-sensitive <em>S.  aureus</em> (MSSA) strains to chlorhexidine, propamidine, and the quaternary  ammonium compound cetrimide <sup>349</sup>.  In other studies,  MRSA and MSSA strains have been equally sensitive to phenols and chlorhexidine,  but MRSA strains were slightly more tolerant to quaternary ammonium compounds <sup>350</sup>.  Two gene  families (<em>qac</em>CD [now   referred to as <em>smr</em>]  and <em>qac</em>AB) are involved in providing  protection against agents that are components of disinfectant formulations such  as quaternary ammonium compounds. Staphylococci have been proposed to evade  destruction because the protein specified by the <em>qac</em>A determinant is a cytoplasmic-membrane&ndash;associated protein  involved in an efflux system that actively reduces intracellular accumulation  of toxicants, such as quaternary ammonium compounds, to intracellular targets <sup>351</sup>.</p>
<p>Other  studies demonstrated that plasmid-mediated formaldehyde tolerance is  transferable from <em>Serratia marcescens</em> to <em>E. coli</em> <sup>352</sup> and plasmid-mediated quaternary ammonium tolerance  is transferable from <em>S. aureus</em> to <em>E. coli</em>.<sup>353</sup>.  Tolerance  to mercury and silver also is plasmid borne <sup>341, 343-346</sup>.         </p>
<p>Because the concentrations of  disinfectants used in practice are much higher than the MICs observed, even for  the more tolerant strains, the clinical relevance of these observations is  questionable.  Several studies have found  antibiotic-resistant hospital strains of common healthcare-associated pathogens  
(i.e., <em>Enterococcus,  P. aeruginosa, Klebsiella pneumoniae, E. coli</em>, <em>S. aureus,</em> and<em> S. epidermidis</em>)  to be equally susceptible to disinfectants as antibiotic-sensitive strains <sup>53, 354-356</sup>.  The  susceptibility of glycopeptide-intermediate <em>S.  aureus</em> was similar to vancomycin-susceptible, MRSA <sup>357</sup>.  On the  basis of these data, routine disinfection and housekeeping protocols do not  need to be altered because of antibiotic resistance provided the disinfection  method is effective <sup>358, 359</sup>.  A study  that evaluated the efficacy of selected cleaning methods (e.g., QUAT-sprayed  cloth, and QUAT-immersed cloth) for eliminating VRE found that currently used  disinfection processes most likely are highly effective in eliminating  VRE.  However, surface disinfection must  involve contact with all contaminated surfaces <sup>358</sup>.  A new  method using an invisible flurorescent marker to objectively evaluate the  thoroughness of cleaning activities in patient rooms might lead to improvement  in cleaning of all objects and surfaces but needs further evaluation<sup>360</sup>.      
</p>
<p> Lastly,  does the use of antiseptics or disinfectants facilitate the development of  disinfectant-tolerant organisms?  Evidence  and reviews indicate enhanced tolerance to disinfectants can be developed in  response to disinfectant exposure <sup>334, 335, 346, 347, 361</sup>. However, the level of tolerance is not  important in clinical terms because  it is  low and unlikely to compromise the effectiveness of disinfectants of which much  higher concentrations are used <sup>347, 362</sup>.</p>
<p> The issue of whether low-level  tolerance to germicides selects for antibiotic-resistant strains is unsettled  but might depend on the mechanism by which tolerance is attained.  For example, changes in the permeability barrier or  efflux mechanisms might affect susceptibility to both antibiotics and  germicides, but specific changes to a target site might not. Some researchers  have suggested that use of disinfectants or antiseptics (e.g., triclosan) could  facilitate development of antibiotic-resistant microorganisms <sup>334,  335, 363</sup>.  Although evidence in laboratory studies indicates low-level  resistance to triclosan, the concentrations of triclosan in these studies were  low (generally &lt;1 μg/mL) and dissimilar from the higher levels used in  antimicrobial products (2,000&ndash;20,000 μg/mL) <sup>364,  365</sup>.  Thus, researchers can create laboratory-derived mutants that demonstrate  reduced susceptibility to antiseptics or disinfectants.  In some experiments, such bacteria have  demonstrated reduced susceptibility to certain antibiotics <sup>335</sup>.  There is no evidence that using antiseptics  or disinfectants selects for antibiotic-resistant organisms in nature or that such  mutants survive in nature<sup>366</sup>.  ). In addition, the action of antibiotics and the  action of disinfectants differ fundamentally. Antibiotics are selectively toxic  and generally have a single target site in bacteria, thereby inhibiting a  specific biosynthetic process. Germicides generally are considered nonspecific  antimicrobials because of 
  a  multiplicity of toxic-effect mechanisms or target sites and are broader  spectrum in the types of microorganisms against which they are effective <sup>344, 347</sup>.</p>
<p> The  rotational use of disinfectants in some environments (e.g., pharmacy production  units) has been recommended and practiced in an attempt to prevent development  of resistant microbes <sup>367, 368</sup>.  There have  been only rare case reports that appropriately used disinfectants  have resulted in a clinical problem arising from the selection or development of nonsusceptible microorganisms <sup>369</sup>.  </p>

            <p class="topOPage"><a href="3_3inactivBioAgents.html#">Top of Page</a></p>
          
  
                  
                 
                    
         
                    <div class="module rounders grey multiPage-horiz" id="tableOfContent">
<div class="inner">
<div class="t"></div>

<div class="hd">
                          <h4><span><a href="3_2contaminatedDevices.html">Previous Page</a></span> 
                          <span class="nextLink"><a href="3_4surfaceDisinfection.html">Next Page</a></span></h4>
              </div>
                        <div class="bd"><span><a href="toc.html">Table of Contents</a></span></div>
                     </div>

<div class="b">
<div></div>
</div>
</div>                     
                       
                       
					<!-- InstanceEndEditable -->
					<!-- /end .main-inner --></div>
					
					<div id="linkPolicy">&nbsp;</div>
				<!-- /end #content-main--></div>
				
			<!-- /end #content-inner --></div>
			
			<!-- ########## RIGHT COLUMN STARTS HERE ########## -->
			<div id="content-secondary">
				<div class="pageOptions">
					<div class="pageOptions-inner">
						<!-- If you're seeing this, the text-sizer include is depricated and the server-side-include reference should be removed from all pages -->
						<ul id="services" class="services">
							<li class="print"><a href="javascript:window.print();" title="Print page.">Print page</a></li>
						</ul>
						<!-- InstanceBeginEditable name="local-options" -->
                        
                        <ul class="services top-divide">
						  <li class="pdf"><a class="noDecoration" href="https://www.cdc.gov/hicpac/pdf/Disinfection_Sterilization/Pages25_29Disinfection_Nov_2008.pdf" title="PDF – 118 KB">Download page</a></li>
					    </ul>
                        
					
					<!-- InstanceEndEditable -->
						<!-- InstanceBeginEditable name="languages" -->
					 
				<!-- InstanceEndEditable -->
					</div>
				</div>
				
				
				<!-- InstanceBeginEditable name="gov-delivery" -->
			
			<!-- InstanceEndEditable -->
				<!-- InstanceBeginEditable name="contact-info" -->
			<div id="contact-info">
	<h5>Contact Us:</h5>
	<ul class="noBullet">
		<li class="mail">Centers for Disease Control and Prevention<br />
		1600 Clifton Rd<br />
		Atlanta, GA 30333</li>
		<li class="phone">800-CDC-INFO<br />
		(800-232-4636)<br />
		TTY: (888) 232-6348</li>
		<li><a href="../../cdc-info/requestform.html">Contact CDC&ndash;INFO</a></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
			<!-- /end #content-secondary --></div>
			
		<!-- /end #content --></div>
		
		<div class="preFoot">
			<div id="plugin-legend">
			<h3>File Formats Help:</h3>
			<ul>
				<li class="plugin-pdf"><a href="../../Other/plugins/index.html#pdf"><img src="../../TemplatePackage/images/icon_pdf.gif" alt="Adobe PDF file" /></a></li>
				<li class="plugin-word"><a href="../../Other/plugins/index.html#doc"><img src="../../TemplatePackage/images/icon_word.gif" alt="Microsoft Word file" /></a></li>
				<li class="plugin-excel"><a href="../../Other/plugins/index.html#xls"><img src="../../TemplatePackage/images/icon_excel.gif" alt="Microsoft Excel file" /></a></li>
				<li class="plugin-ppt"><a href="../../Other/plugins/index.html#ppt"><img src="../../TemplatePackage/images/icon_ppt.gif" alt="Microsoft PowerPoint file" /></a></li>
				<li class="plugin-wmv"><a href="../../Other/plugins/index.html#wmv"><img src="../../TemplatePackage/images/icon_wmv.gif" alt="Audio/Video file" /></a></li>
				<li class="plugin-zip"><a href="../../Other/plugins/index.html#zip"><img src="../../TemplatePackage/images/icon_zip.gif" alt="Zip Archive file" /></a></li>
				<li class="plugin-real"><a href="../../Other/plugins/index.html#ram"><img src="../../TemplatePackage/images/icon_real.gif" alt="RealPlayer file" /></a></li>
				<li class="plugin-qt"><a href="../../Other/plugins/index.html#qt"><img src="../../TemplatePackage/images/icon_qt.gif" alt="Apple Quicktime file" /></a></li>
			</ul>
			<p><a href="../../Other/plugins/index.html"><span class="tp-label">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</span>&nbsp;<img src="../../TemplatePackage/images/btn_dblArrows.gif" alt="double arrows." /></a></p>
		</div>
			<div class="pageOptions-horizontal">
				<ul class="services">
					<li class="print"><a href="javascript:window.print();">Print</a></li>

					<!-- InstanceBeginEditable name="local-options-horizontal" -->
				
				<!-- InstanceEndEditable -->
				</ul>
			</div>
			<div id="datestamp"><!-- InstanceBeginEditable name="date-stamp" -->
			<ul>
				<li class="last-reviewed">Page last reviewed: <span>December 29, 2009</span></li>
				<li class="last-updated">Page last updated: <span>December 29, 2009</span></li>
				 <li class="content-source">Content source: <a href="../../index.html">Centers for Disease Control and Prevention</a><br /> <a href="../../ncezid.1.html">National Center for Emerging and Zoonotic Infectious Diseases (NCEZID)</a><br /> <a href="../../ncezid/dhqp/index.html">Division of Healthcare Quality Promotion (DHQP)</a></li>

			</ul>
		<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="siteinfo">
	<div id="siteinfo-nav">
		<ul class="menu">
			<li><a href="../../index.html">Home</a></li>
			<li><a href="../../az/a.html">A-Z Index</a></li>
			<li><a href="../../Other/policies.html">Policies</a></li>
			<li><a href="../../Other/about_cdcgov.html">Using this Site</a></li>
			<li><a href="../../Other/link.html">Link to Us</a></li>
			<li class="last-child"><a href="../../contact.1.html">Contact CDC</a></li>
		</ul>
	</div>
	<div id="siteinfo-credits">
		<div id="siteinfo-logos"><a href="https://www.usa.gov//"><img id="logo_usagov" src="../../TemplatePackage/images/logo_usagov.gif" alt="USA.gov: The U.S. Government's Official Web Portal" width="188" height="55" border="0" /></a><a href="https://www.hhs.gov/"><img id="logo_dhhs" src="../../TemplatePackage/images/logo_dhhs.gif" alt="Department of Health and Human Services" width="61" height="55" border="0" /></a></div>
		<address>Centers for Disease Control and Prevention &nbsp; 1600 Clifton Road Atlanta, GA 30329-4027, USA<br />
		800-CDC-INFO (800-232-4636)	TTY: (888) 232-6348 - <a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx">Contact CDC&ndash;INFO</a></address>
	</div>
</div>

<!--include virtual="/TemplatePackage/3.0/includes/interstitialModal.html" -->
		
		<div id="AZlist-container"><a name="az"></a>
	<span>A-Z Index</span>
	<ol class="AZlist">
		<li><a href="../../az/a.html">A</a></li>
		<li><a href="../../az/b.html">B</a></li>
		<li><a href="../../az/c.html">C</a></li>
		<li><a href="../../az/d.html">D</a></li>
		<li><a href="../../az/e.html">E</a></li>
		<li><a href="../../az/f.html">F</a></li>
		<li><a href="../../az/g.html">G</a></li>
		<li><a href="../../az/h.html">H</a></li>
		<li><a href="../../az/i.html">I</a></li>
		<li><a href="../../az/j.html">J</a></li>
		<li><a href="../../az/k.html">K</a></li>
		<li><a href="../../az/l.html">L</a></li>
		<li><a href="../../az/m.html">M</a></li>
		<li><a href="../../az/n.html">N</a></li>
		<li><a href="../../az/o.html">O</a></li>
		<li><a href="../../az/p.html">P</a></li>
		<li><a href="../../az/q.html">Q</a></li>
		<li><a href="../../az/r.html">R</a></li>
		<li><a href="../../az/s.html">S</a></li>
		<li><a href="../../az/t.html">T</a></li>
		<li><a href="../../az/u.html">U</a></li>
		<li><a href="../../az/v.html">V</a></li>
		<li><a href="../../az/w.html">W</a></li>
		<li><a href="../../az/x.html">X</a></li>
		<li><a href="../../az/y.html">Y</a></li>
		<li><a href="../../az/z.html">Z</a></li>
		<li><a href="../../az/0.html">#</a></li>
	</ol>
</div>

	<!-- /end #wrapper-inner --></div>
	
<!-- /end #wrapper --></div>

<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- SiteCatalyst code version: H.21. -->
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/topic_levels.js"></script>
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script language="JavaScript" type="text/javascript">

<!-- InstanceBeginEditable name="metrics" -->
s.pageName=document.title;
s.channel="HICPAC";

siteCatalyst.setLevel1("NCEZID"); 
siteCatalyst.setLevel2("DHQP"); 
siteCatalyst.setLevel3("Healthcare Infection Control Practices Advisory Committee"); 
<!-- InstanceEndEditable -->
s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();if(s_code)document.write(s_code);//--></script>
<script language="JavaScript" type="text/javascript"><!--
if(navigator.appVersion.indexOf('MSIE')>=0)document.write(unescape('%3C')+'\!-'+'-');
//--></script><noscript><a href="http://www.omniture.com" title="Web Analytics"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" border="0" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->



</body>
<!-- InstanceEnd --></html>
