<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><!-- InstanceBegin template="/Templates/ContentPage_Standard.dwt" codeOutsideHTMLIsLocked="false" -->

<head>
<!-- InstanceParam name="id" type="text" value="undefined" --><!-- InstanceParam name="class" type="text" value="secondTier" --><!-- InstanceParam name="content" type="boolean" value="true" --><!-- InstanceParam name="optionSpanish" type="boolean" value="false" --><!-- InstanceParam name="optionalFeatures" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalSearch" type="boolean" value="false" --><!-- InstanceParam name="OptionalLocalA-Z" type="boolean" value="false" --><!-- InstanceParam name="optionalExtra" type="boolean" value="false" --><!-- InstanceParam name="JqueryUI" type="boolean" value="false" --><!-- InstanceParam name="JqueryUiAccordion" type="boolean" value="false" --><!-- InstanceParam name="dojoLibrary" type="boolean" value="false" -->
<meta http-equiv="content-type" content="text/html; charset=utf-8" />
<!-- InstanceBeginEditable name="meta-data" -->
<meta name="Keywords" 		content="HICPAC, 2008 Guideline for Disinfection and Sterilization in Healthcare Facilities, " />
<meta name="DC.Subject" 	content="The Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008, presents evidence-based recommendations on the preferred methods for cleaning, disinfection and sterilization of patient-care medical devices and for cleaning and disinfecting the healthcare environment." />
<meta name="DC.Language" 	scheme="ISO 639-2" content="eng" />
<!-- InstanceEndEditable -->
<meta name="template.version" content="2.5.2" />
<!-- @package: TemplatePackage 'B' @version: "2.5.2" -->
<!-- InstanceBeginEditable name="title-tag" -->
<title>CDC - Disinfection &amp; Sterilization Guideline:Disinfection - HICPAC</title>
<!-- InstanceEndEditable -->
<style type="text/css" media="tv">
empty{color:#000};@import "../../TemplatePackage/css/B/wysiwyg/wysiBaseHome.css"/**/;
</style>
<style type="text/css" media="screen, projection">
@import "../../TemplatePackage/css/B/base-float.css"/**/;
</style>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/jquery.watermark.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/common.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/startup.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/blocks-ie.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/video.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/navScripts.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/share.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/govdelivery.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/external.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/plugins.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/syndicateThisPage.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/css-include.js"></script>
<script type="text/javascript" src="../../TemplatePackage/js/B/socialMedia.js"></script>

<!-- compliance patch for microsoft browsers -->
<!--[if IE 6]>
<script type="text/javascript" src="/TemplatePackage/js/B/pngfix.js"></script>
<script type="text/javascript" src="/TemplatePackage/js/B/blocks-ie6.js"></script>
<![endif]-->

<!--[if IE 7]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie7_fixes.css" />
<![endif]-->

<!--[if IE 8]>
<link rel="stylesheet" type="text/css" href="/TemplatePackage/css/B/ie8_fixes.css" />
<![endif]-->

<!--[if lte IE 8]>
<script type="text/javascript" src="/TemplatePackage/js/B/jquery.curvycorners.js"></script>
<![endif]-->
<style type="text/css" media="print">@import "../../TemplatePackage/css/B/print.css";</style>

<link rel="shortcut icon" href="../../TemplatePackage/images/home/favicon.ico" />
<link rel="home" href="../../index.html" title="Home" />

<!-- Begin Survey scripts -->
<script type="text/javascript" src="../../JScript/foresee/foresee-trigger.js"></script>
<script type="text/javascript" src="../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->


<!-- Local Topic Styles -->
<!-- InstanceBeginEditable name="local-css" -->
<style type="text/css" media="all">
@import "../local/B/css/local.css"/**/;
</style>
<!--[if IE]>
<script defer language="javascript" type="text/javascript">
		var cdcLeftNav = new CDC.LeftNav("nav-primary");
		cdcLeftNav.render();
</script>
<![endif]-->
<!--[if ! IE]><!-->
<script language="javascript" type="text/javascript">
$().ready(function(){
		
		var cdcLeftNav = new CDC.LeftNav("nav-primary", location.pathname, true, true);
		cdcLeftNav.render();

});
</script>
<!--<![endif]-->

<!-- InstanceEndEditable -->
</head>
<body id="undefined" class="secondTier">

<div id="skipmenu">
	<a href="3_4surfaceDisinfection.html#searchBox" class="skippy" title="Skip to search">Skip directly to search</a>
	<a href="3_4surfaceDisinfection.html#az" class="skippy" title="Skip to A to Z list">Skip directly to A to Z list</a>
	<a href="3_4surfaceDisinfection.html#nav" class="skippy" title="Skip to navigation">Skip directly to navigation</a>
	<a href="3_4surfaceDisinfection.html#content-main" class="skippy" title="Skip to content">Skip directly to site content</a>
	<a href="3_4surfaceDisinfection.html#content-secondary" class="skippy" title="Skip to page options">Skip directly to page options</a>
</div>
<div id="wrapper">
	<div class="top"></div>
	<div id="wrapper-inner">
		<div id="branding">
			<span id="homeward"><a href="../../index.html" title="Return to the CDC Home Page">CDC Home</a></span>
<div id="branding-logo">
	<div id="branding-logoImage"><img src="../../TemplatePackage/images/cdcHeaderLogo.gif" width="470" height="47" alt="CDC 24/7: Saving Lives. Protecting People.&trade;" border="0" /><a href="../../index.html" title="CDC 24/7: Saving Lives. Protecting People.&trade;"><span>CDC 24/7: Saving Lives. Protecting People.&trade;</span></a></div>
	<div id="searchForm" class="searchResize"><a name="search"></a>
		<form id="searchCDC" method="get" action="https://search.cdc.gov/search">
			<fieldset>
				<div id="cdc-Query">
					<label for="searchBox" class="overlabel search">Search The CDC</label>
					<input id="searchBox" class="searchBox" name="query" maxlength="256" type="text" />
				</div>
				<div id="cdc-Submit">
					<!-- label for="searchButton" class="searchButton">Search Button</label -->
					<input id="searchButton" class="searchButton" src="../../TemplatePackage/images/home/search_button.gif" name="searchButton" alt="Search" type="image" />
					<input name="action" value="search" type="hidden" />
				</div>
				<input type="hidden" name="utf8" value="&#x2713;"/>
				<input type="hidden" name="affiliate" value="cdc-main"/>
			</fieldset>
		</form>
	</div>
</div>
<noscript>
<div class="noscript"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../Other/about_cdcgov.html" title="Browser requirements for CDC.gov">About CDC.gov</a>.</div>
</noscript>
<!--<div id="emergency-alert">
<h1></h1> 
<p></p>
<a href="#"></a>
</div>-->
			<div id="topic-title"><!-- InstanceBeginEditable name="topic-title" -->
			<h2><a href="../index.html">Healthcare Infection Control Practices Advisory Committee (HICPAC)</a></h2>
			<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="content">
			<div id="content-inner">
				
				<!-- ########## LEFT NAVIGATION STARTS HERE ########## -->
				<div id="nav-container"><!-- InstanceBeginEditable name="left-nav-include" -->
				<div id="nav">
  <h3><a href="../index.html">HICPAC</a></h3>
	<ul id="nav-primary">
    <li><a href="../about.html">About HICPAC</a></li>
    <li><a href="../roster.html">Member Roster</a></li>
    <li><a href="../charter.html">Charter</a> </li>
    <li><a href="../eCalendar.html">Event Calendar</a>
      <!--ul>
        <li><a href="/hicpac/agenda.html">Meeting Agenda</a></li>  
      </ul-->
    </li>
    <li><a href="../guidelineMethod/guidelineMethod.html">Methodology Guideline</a>
      <ul>
        <li><a href="../guidelineMethod/001_methods_background.html">Background</a></li>
        <li><a href="../guidelineMethod/002_methods_emergingNeeds.html">Strengthening HICPAC Guidelines to Address Emerging Needs</a></li>
        <li><a href="../guidelineMethod/003_methods_Organiz2AccomplishGoals.html">Organizing to Accomplish Our Goals</a> </li>
        <li><a href="../guidelineMethod/004_methods_guidelineDevelopment.html">Methods in Guideline Development</a></li>
        <li><a href="../guidelineMethod/005_methods_challengesOpportunities.html">Looking to Future Challenges and Opportunities</a></li>
        <li><a href="../guidelineMethod/007_methods_References.html">References</a></li>
        <li><a href="../guidelineMethod/008_methods_tables.html">Tables</a></li>
        <li><a href="../guidelineMethod/011_methods_figures.html">Figures</a></li>
      </ul>
    </li>
	<!--li><a href="/hicpac/projects_in_progress.html">Projects in Progress</a></li-->
	<li><a href="../pubs.html">Publications</a>
			<ul>
			  <li><a href="../BSI/BSI-guidelines-2011.html">2011 Guidelines for the Prevention of Intravascular Catheter-Related Infections</a>
		        <ul>
		          <li><a href="../BSI/toc-BSI-guidelines-2011.html">Table of Contents</a></li>
		          <li><a href="../BSI/01-BSI-guidelines-2011.html">Notice to Readers</a> </li>
		          <li><a href="../BSI/02-bsi-summary-of-recommendations-2011.html">Summary Of Recommendations</a> </li>
		          <li><a href="../BSI/03-bsi-summary-of-recommendations-2011.html">Patient Cleansing 
		            </a></li>
		          <li><a href="../BSI/04-bsi-background-info-2011.html">Background Information</a></li>
		          <li><a href="../BSI/05-bsi-background-info-2011.html">Maximal Sterile Barrier Precautions 
		            </a></li>
		          <li><a href="../BSI/06-bsi-background-info-2011.html">Antibiotic Lock Prophylaxis, Antimicrobial Catheter Flush and Catheter Lock Prophylaxis 
		            </a></li>
		          <li><a href="../BSI/07-bsi-background-info-2011.htmles-2011.html">Replacement of Administration Sets</a></li>
		          <li><a href="../BSI/bsi-table-1-2011.html">Table 1. Catheters used for venous and arterial access</a></li>
		          <li><a href="../BSI/13-references-BSI-guidelines-2011.html">References</a></li>
		          <li><a href="../BSI/11-appendix-B-BSI-guidelines-2011.html">Appendix B. Disclosure of financial interests or relationships</a></li>
		          <li><a href="../BSI/12-appendix-C-BSI-guidelines-2011.html">Appendix C. Summary of Recommendations</a></li>
	            </ul>
			  </li>
		      <li><a href="../norovirus/002_norovirus-toc.html">2011 Norovirus Guidelines
		        </a>
		        <ul>
		          <li><a href="../norovirus/003_norovirus-abbreviations.html">Abbreviations</a></li>
					   
					   <li><a href="../norovirus/001_norovirus.html">Acknowledgement</a></li>
					   <li><a href="../norovirus/004_norovirus-exec-summary.html">Executive Summary</a></li>
					   <li><a href="../norovirus/005_norovirus-summaryOrecs.html">Summary of Recommendations</a></li>
					   <li><a href="../norovirus/006_norovirus-implement-audit.html">Implementation and Audit</a> </li>
					   <li> <a href="../norovirus/007_norovirus-recs-further-research.html">Recommendations for Further Research					     </a></li>
					   <li><a href="../norovirus/008_norovirus-background.html">Background					     </a></li>
					   <li><a href="../norovirus/009_norovirus-scope.html">Scope and Purpose</a> </li>
					   <li><a href="../norovirus/010_norovirus-methods.html">Methods</a> </li>
					   <li><a href="../norovirus/011_norovirus-evidence-review.html">Evidence Review Question 1</a>				       </li>
                       <li><a href="../norovirus/012_norovirus-evidence-q2.html">Question 2</a></li>
                       <li><a href="../norovirus/013_norovirus-evidence-q3.html">Question 3</a></li>
                  <li><a href="../norovirus/norovirus-appendix-1.html">Appendix 1</a></li>
                       <li><a href="../norovirus/norovirus-appendix-1b.html">Appendix 1B</a> </li>
                       <li><a href="../norovirus/tables/evidence-Table1.html">Evidence, Grade &amp; Study Quality Assessment Tables</a></li>
                  <li><a href="../norovirus/norovirus-appendix-3.html">Appendix 3</a></li>
                       <li><a href="../norovirus/norovirus-appendix-4.html">Appendix 4</a></li>
                       <li><a href="../norovirus/norovirus-references.html">References</a></li>
		        </ul>
		      </li>
	          <li><a href="acknowledg.html">2008 Disinfection &amp; Sterilization Guideline</a>               
	            <ul>
	              <li><a href="toc.html">Table of Contents</a></li>
	              <li><a href="1_sumIntroMethTerms.html">Executive Summary</a> </li>
	              <li><a href="2_approach.html">Approach to Disinfection and Sterilization</a> 
	                  <ul>
	                    <li><a href="3_0disinfectEquipment.html">Disinfection of Healthcare Equipment</a></li>
                        <li><a href="3_1deLaparoArthro.html">Laparoscopes and Arthroscopes</a> </li>
                        <li><a href="3_2contaminatedDevices.html">Disinfection of HBV, HCV, HIV or TB-Contaminated Devices</a></li>
                        <li><a href="3_3inactivBioAgents.html">Inactivation of Bioterrorist Agents</a></li>
                        <li><a href="3_4surfaceDisinfection.html">Surface Disinfection</a></li>
                    </ul>
	              </li>
                  <li><a href="4_0efficacyDS.html">Factors Affecting The Efficacy Of Disinfection And Sterilization</a></li>
                  <li><a href="5_0cleaning.html">Cleaning</a></li>
                  <li><a href="6_0disinfection.html">Disinfection</a>
                    <ul>
                      <li><a href="7_0formaldehyde.html">Formaldehyde</a></li>
                      <li><a href="8_0Iodophors.html">Iodophors</a></li>
                      <li><a href="9_0PceticAcidHydroPoxide.html">Peracetic Acid and Hydrogen Peroxide</a></li>
                    </ul>
                  </li>
                  <li><a href="10_0MiscAgents.html">Miscellaneous Inactivating Agents</a></li>
                  <li><a href="11_0regulatory_Framework.html">Regulatory Framework for Disinfectants and Sterilants</a></li>
                  <li><a href="13_0Sterilization.html">Sterilization</a>
                      <ul>
	                      
                        <li><a href="13_02sterilization.html">Low-Temperature Sterilization Technologies</a></li>
		                          
                        <li><a href="13_06PeraceticAcidSterilization.html">Peracetic Acid Sterilization</a></li>
		                         
                        <li><a href="13_10otherSterilizationMethods.html">Other Sterilization Methods</a></li>
                        <li><a href="13_11sterilizingPractices.html">Sterilizing Practices</a></li>
                    </ul>
                  </li>
                  <li><a href="14_00ReuseMedicalDevices.html">Reuse of Single-Use Medical Devices</a></li>
                  <li><a href="17_00Recommendations.html">Recommendations for Disinfection and Sterilization in Health-Care Facilities</a></li>
                  <li><a href="18_00PerformanceIndicators.html">Performance Indicators</a></li>
                  <li><a href="19_00glossary.html">Glossary</a></li>
                  <li><a href="table_1.html">Tables &amp; Figure</a>
                    <ul>
                      <li><a href="table_2.html">Table 2, 3</a></li>
                      <li><a href="fig_1.html">Figure 1</a></li>
                      <li><a href="table_4.html">Table 4</a></li>
                      <li><a href="table_5.html">Table 5</a></li>
                      <li><a href="table_6.html">Table 6</a></li>
                      <li><a href="table_7.html">Table 7, 8, 9</a></li>
                      <li><a href="table_10.html">Table 10, 11, 12</a></li>
                    </ul>
                  </li>
                  <li><a href="20_00reference.html">References</a></li>
                </ul>
              </li>
	          <li><a href="../2007IP/2007isolationPrecautions.html">Guideline for Isolation Precautions 2007</a>
				  <ul>
                        <li><a href="../2007IP/2007ip_ExecSummary.html">Executive Summary</a></li>
                        <li> <a href="../2007IP/2007ip_part1.html">Part I: Review of Scientific Data Regarding Transmission of Infectious Agents in Healthcare Settings</a></li>
                        <li><a href="../2007IP/2007ip_part2.html">Part II: Fundamental elements needed to prevent transmission of infectious agents in healthcare settings</a></li>
                        <li><a href="../2007IP/2007ip_part3.html">Part III: Precautions to Prevent Transmission of Infectious Agents</a></li>
                        <li><a href="../2007IP/2007ip_part4.html">Part IV: Recommendations</a></li>
                        <li><a href="../2007IP/2007ip_appendA.html">Appendix A</a></li>
                        <li><a href="../2007IP/2007ip_tables.html">Tables 1 - 5</a>
                          <ul>
                            <li><a href="../2007IP/2007ip_table2.html">Table 2</a></li>
                            <li><a href="../2007IP/2007ip_table3.html">Table 3</a></li>
                            <li><a href="../2007IP/2007ip_table4.html">Table 4</a></li>
                            <li><a href="../2007IP/2007ip_table5.html">Table 5</a></li>
                          </ul>
                        </li>
                        <li><a href="../2007IP/2007ip_fig.html">Figure. Example of Safe Donning and Removal of PPE</a></li>
                        <li><a href="../2007IP/2007ip_glossary.html">Glossary</a></li>
                        <li><a href="../2007IP/2007ip_reference.html">References</a></li>
                </ul>
			  </li>
			    
	            <li><a href="../cauti/001_cauti.html">2009 CAUTI Guideline</a>
	              <ul>
	                <li><a href="../cauti/002_cauti_toc.html">Table of Contents</a>
	                  <!--<ul><li><a href="/hicpac/Disinfection_Sterilization/1_sumIntroMethTerms-levi.html">test</a></li></ul>-->
                    </li>
                      <li><a href="../cauti/02_cauti2009_abbrev.html">Abbreviations</a></li>
                      <li><a href="../cauti/003_cauti2009_execSum.html">I. Executive Summary</a></li>
                      <li><a href="../cauti/002_cauti_sumORecom.html">II. Summary of Recommendations</a></li>
                      <li><a href="../cauti/003_ImplementAudit.html">III. Implementation and Audit</a></li>
                      <li><a href="../cauti/004_furtherResearch.html">IV. Recommendations for Further Research</a></li>
                      <li><a href="../cauti/005_background.html">V. Background</a></li>
                      <li><a href="../cauti/006_scopePurpose.html">VI. Scope and Purpose</a></li>
                      <li><a href="../cauti/007_methods.html">VII. Methods</a></li>
                      <li><a href="../cauti/008_evidenceReview.html">VIII. Evidence Review</a></li>
                      <li><a href="../cauti/009_cauti2009_References.html">References</a></li>
                      <li><a href="../cauti/010_cauti2009_figs.html">Figures</a></li>
		          </ul>
              </li>
              
              <li><a href="../CAUTI_fastFacts.html">CAUTI Guideline Fast Facts</a></li>
              <li><a href="../uti_saint_video.html">Podcast: Dr. Sanjay Saint discusses CAUTIs</a></li>
              <li><a href="../mdro/mdro_0.html">Management of MDRO's in Healthcare Settings</a>
	          <ul>
	            <li><a href="../mdro/mdro_toc.html">Table of Contents</a></li>
	            <li><a href="../mdro/mdro_1.html">Introduction</a></li>
	            <li><a href="../mdro/mdro_2.html">Background</a></li>
	            <li><a href="../mdro/mdro_3.html">Epidemiology of MDROs</a></li>
	            <li><a href="../mdro/mdro_4.html">MDRO Prevention and Control</a></li>
	            <li><a href="../mdro/mdro_4_1.html">Discussion</a></li>
	            <li><a href="../mdro/mdro_5.html">Prevention of transmission of Multidrug Resistant Organisms </a></li>
	            <li><a href="../mdro/mdro_table1.html">Tables 1-2</a></li>
	            <li><a href="../mdro/mdro_table3.html">Table 3</a> </li>
	            <li><a href="../mdro/mdro_glossary.html">Glossary - Multidrug-Resistant Organisms</a></li>
	            <li><a href="../mdro/mdro_reference.html">References</a></li>
              </ul>
	        </li>
	        <li><a href="../pubReportGuide/publicReportingHAI.html">Guidance on Public Reporting of HAIs 2003</a>
			      <ul>
			        <li><a href="../pubReportGuide/prg_tbl1.html">Table 1</a></li>
		            <li><a href="../pubReportGuide/prg_tbl2.html">Table 2</a></li>
                    <li><a href="../pubReportGuide/prHAI_reference.html">Reference</a></li>
	              </ul>
		      </li>
            <li><a href="../SSI/001_SSI.html">Guideline for Prevention of Surgical Site Infection, 1999 </a>
              <ul>
                <li><a href="../SSI/toc_SSI.html"> Table of contents</a></li>
                
                <li><a href="../SSI/002_SSI.html">Surgical Site Infection (SSI): An Overview</a></li>
                <li><a href="../SSI/003_SSI.html">Microbiology</a></li>
                <li><a href="../SSI/004_SSI.html"> Operative characteristics: Preoperative issues                                 </a></li>
                <li><a href="../SSI/005_SSI.html">Operative characteristics: Intraoperative issues 
                                 </a></li>
                <li><a href="../SSI/006_SSI.html">SSI Surveillance </a></li>
                <li><a href="../SSI/007_SSI.html">Recommendations for Prevention of SSI</a></li>
                <li><a href="../SSI/ref-SSI.html">References </a></li>
                <li><a href="../SSI/figure-SSI.html">Figure</a></li>
                <li><a href="../SSI/table1-SSI.html">Table 1</a></li>
                <li><a href="../SSI/table2-SSI.html">Table 2</a></li>
                <li><a href="../SSI/table3-SSI.html">Table 3</a></li>
                <li><a href="../SSI/table4-SSI.html">Table 4</a></li>
                <li><a href="../SSI/table5-SSI.html">Table 5</a></li>
                <li><a href="../SSI/table6-SSI.html">Table 6</a></li>
                <li><a href="../SSI/table7-8-9-10-SSI.html">Table 7-8-9-10</a></li>
              </ul>
            </li>
            <li><a href="../Pubs/Antibiotic-Stewardship-Statement.html">Antibiotic Stewardship Statement for Antibiotic Guidelines, 2016</a></li>
      </ul>
	  </li>
       
	<li><a href="../presentations.html">Proceedings &amp; Presentations</a>
	  <!--ul>
	    <li><a href="/hicpac/transcript-07-23.html">July 09 - Interim Guidance for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
        <li><a href="/hicpac/h1n12009.html">Summary of Recommendations for Care of Patients with Confirmed /Suspected 2009 H1N1</a></li>
	  </ul-->
	</li>
   
    <!--li><a href="/hicpac/registration.html">HICPAC Online Registration</a></li-->
    <li><a href="../contact.html">Contact HICPAC</a></li>
  </ul>
</div>
<div class="bottom"></div>

				
				<!-- InstanceEndEditable -->
				</div>
				
				<!-- ########## BREADCRUMBS START HERE ########## -->
				<!-- InstanceBeginEditable name="breadcrumbs" -->
			<div id="breadBox">
	<ul id="breadcrumbs">
		<li style="display:none;"></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
				<div id="content-main">
					<div class="main-inner">
						
						<!-- InstanceBeginEditable name="content-main" -->
					 <h1>Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008</h1>
					
                       
                       
     <div id="onthispage">
<div class="rounders grey bulleted-links">
<div class="inner">
<div class="t"></div>

<h4>On this Page</h4>
<div class="subc">
<ul>
<li><a href="3_4surfaceDisinfection.html#a1">Is Surface Disinfection Necessary?</a> </li>
 <li><a href="3_4surfaceDisinfection.html#a2">Contact Times for Surface Disinfectants</a> </li>
    <li><a href="3_4surfaceDisinfection.html#a3">Air Disinfection</a></li>
    <li><a href="3_4surfaceDisinfection.html#a4">Microbial Contamination of Disinfectants
</a></li>
   
   
    
</ul>
</div>
</div>

<div class="b">
<div></div>
</div>
</div>
</div>				
					
 <p><a href="https://www.cdc.gov/hicpac/pdf/guidelines/Disinfection_Nov_2008.pdf" >Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008 [PDF - 948 KB]</a></p>
                     
                     
                     <a name="a1" id="a1"></a>
                      
<h3>Surface Disinfection</h3>


<h4>Is Surface  Disinfection Necessary?</h4>
<p>The effective use of disinfectants  is part of a multibarrier strategy to prevent health-care&ndash;associated  infections. Surfaces are considered noncritical items because they contact  intact skin. Use of noncritical items or contact with noncritical surfaces  carries little risk of causing an infection in patients or staff. Thus, the  routine use of germicidal chemicals to disinfect hospital floors and other  noncritical items is controversial <sup>370-375</sup>.  A 1991  study expanded the Spaulding scheme by dividing the noncritical environmental  surfaces into housekeeping surfaces and medical equipment surfaces <sup>376</sup>.  The  classes of disinfectants used on housekeeping and medical equipment surfaces can  be similar. However, the frequency of decontaminating can vary (see  Recommendations). Medical equipment surfaces (e.g., blood pressure cuffs, stethoscopes,  hemodialysis machines, and X-ray machines) can become contaminated with  infectious agents and contribute to the spread of health-care&ndash;associated  infections <sup>248, 375</sup>.  For this  reason, noncritical medical equipment surfaces should be disinfected with an  EPA-registered low- or intermediate-level disinfectant. Use of a disinfectant  will provide antimicrobial activity that is likely to be achieved with minimal  additional cost or work.</p>
<p>Environmental surfaces (e.g.,  bedside table) also could potentially contribute to cross-transmission by  contamination of health-care personnel from hand contact with contaminated  surfaces, medical equipment, or patients <sup>50, 375, 377</sup>.  A paper  reviews the epidemiologic and microbiologic data (<a href="table_2.html#3">Table 3</a>) regarding the use of  disinfectants on noncritical surfaces <sup>378</sup>. </p>
<p>Of the seven reasons to usie a  disinfectant on noncritical surfaces, five are particularly noteworthy and  support the use of a germicidal detergent. First, hospital floors become  contaminated with microorganisms from settling airborne bacteria: by 
  contact with shoes, wheels, and  other objects; and occasionally by spills. The removal of microbes is a  component in controling health-care&ndash;associated infections. In an investigation  of the cleaning of hospital floors, the use of soap and water (80% reduction)  was less effective in reducing the numbers of bacteria than was a phenolic  disinfectant (94%&ndash;99.9% reduction) <sup>379</sup>.  However, a  few hours after floor disinfection, the bacterial count was nearly back to the  pretreatment level. Second, detergents become contaminated and result in  seeding the patient's environment with bacteria. Investigators have shown that  mop water becomes increasingly dirty during cleaning and becomes contaminated  if soap and water is used rather than a disinfectant. For example, in one  study, bacterial contamination in soap and water without a disinfectant  increased from 10 CFU/mL to 34,000 CFU/mL after cleaning a ward, whereas  contamination in a disinfectant solution did not change (20 CFU/mL) <sup>380</sup>.   Contamination of surfaces close to the patient that are frequently  touched by the patient or staff (e.g., bed rails) could result in patient exposures0 <sup>381</sup>.  In a  study, using of detergents on floors and patient room furniture, increased  bacterial contamination of the patients' environmental surfaces was found after  cleaning (average increase = 103.6 CFU/24cm2) <sup>382</sup>.  In  addition, a <em>P. aeruginosa</em> outbreak was reported in a hematology-oncology  unit associated with contamination of the surface cleaning equipment when  nongermicidal cleaning solutions instead of disinfectants were used to decontaminate  the patients' environment 383 and another study demonstrated the role of  environmental cleaning in controlling an outbreak of <em>Acinetobacter</em> <em>baumannii </em><sup>384</sup>.  Studies also  have shown that, in situations where the cleaning procedure failed to eliminate  contamination from the surface and the cloth is used to wipe another surface,  the contamination is transferred to that surface and the hands of the person  holding the cloth381, 385.  Third, the  CDC Isolation Guideline recommends that noncritical equipment contaminated with  blood, body fluids, secretions, or excretions be cleaned and disinfected after  use.  The same guideline recommends that,  in addition to cleaning, disinfection of the bedside equipment and environmental  surfaces (e.g., bedrails, bedside tables, carts, commodes, door-knobs, and  faucet handles) is indicated for certain pathogens, e.g., enterococci, which  can survive in the inanimate environment for prolonged periods <sup>386</sup>.  Fourth,  OSHA requires that surfaces contaminated with blood and other potentially  infectious materials (e.g., amniotic, pleural fluid) be disinfected.  Fifth, using a single product throughout the  facility can simplify both training and appropriate practice.Reasons also exist for using a  detergent alone on floors because noncritical surfaces contribute minimally to  endemic health-care&ndash;associated infections <sup>387</sup>, and no differences have been  found in healthcare&ndash;associated infections rates when floors are cleaned with  detergent rather than disinfectant <sup>382,  388, 389</sup>.  However, these 
  studies have been small and of  short duration and suffer from low statistical power because the outcome—healthcare&ndash;associated  infections—is of low frequency. The low rate of infections makes the efficacy  of an intervention statistically difficult to demonstrate. Because housekeeping  surfaces are associated with the lowest risk for disease transmission, some researchers  have suggested that either detergents or a disinfectant/detergent could be used  <sup>376</sup>.  No data exist  that show reduced healthcare&ndash;associated infection rates with use of surface  disinfection of floors, but some data demonstrate reduced microbial load  associated with the use of disinfectants. Given this information; other  information showing that environmental surfaces (e.g., bedside table, bed  rails) close to the patient and in outpatient settings 390 can be contaminated with epidemiologically  important microbes (such as VRE and MRSA)<sup>47, 390-394</sup>; and data showing these organisms survive on  various hospital surfaces <sup>395, 396</sup>; some researchers have suggested that such  surfaces should be disinfected on a regular schedule <sup>378</sup>.  Spot  decontamination on fabrics that remain in hospitals or clinic rooms while  patients move in and out (e.g., privacy curtains) also should be considered.  One study demonstrated the effectiveness of spraying the fabric with 3% hydrogen  peroxide <sup>397</sup>.  Future studies  should evaluate the level of contamination on noncritical environmental  surfaces as a function of high and low hand contact and whether some surfaces  (e.g., bed rails) near the patient with high contact frequencies require more  frequent disinfection. Regardless of whether a detergent or disinfectant is  used on surfaces in a health-care facility, surfaces should be cleaned routinely  and when dirty or soiled to provide an aesthetically pleasing environment and  to prevent potentially contaminated objects from serving as a source for  health-care&ndash;associated infections <sup>398</sup>.  The value  of designing surfaces (e.g. hexyl-polyvinylpyridine) that kill bacteria on  contact <sup>399</sup> or have sustained antimicrobial activity <sup>400</sup> should be further evaluated.</p>
<p>Several  investigators have recognized heavy microbial contamination of wet mops and  cleaning cloths and the potential for spread of such contamination <sup>68, 401</sup>.  They  have shown that wiping hard surfaces with contaminated cloths can contaminate  hands, equipment, and other surfaces <sup>68, 402</sup>.  Data have been published that can be used to  formulate effective policies for decontamination and maintenance of reusable  cleaning cloths.  For example, heat was  the most reliable treatment of cleaning cloths as a detergent washing followed  by drying at 80<sup>o</sup>C for 2 hours produced elimination of  contamination.  However, the dry heating  process might be a fire hazard if the mop  head contains petroleum-based products or lint builds up within the equipment  or vent hose (American Health Care Association, personal communication, March  2003). Alternatively, immersing the cloth in hypochlorite (4,000 ppm) for 2  minutes produced no detectable surviving organisms in 10 of 13 cloths  <sup>403</sup>.   If reusable cleaning cloths or mops are used, they  should be decontaminated regularly to prevent surface contamination during  cleaning with subsequent transfer of organisms from these surfaces to patients  or equipment by the hands of health-care workers. Some hospitals have begun  using a new mopping technique involving microfiber materials to clean floors.  Microfibers are densely constructed, polyester and polyamide (nylon) fibers,  that are approximately 1/16 the thickness of a human hair. The positively  charged microfibers attract dust (which has a negative charge) and are more  absorbent than a conventional, cotton-loop mop. Microfiber materials also can be  wet with disinfectants, such as quaternary ammonium compounds. In one study, the microfiber  system tested demonstrated superior microbial removal compared with  conventional string mops when used with a detergent cleaner (94% vs 68%). The  use of a disinfectant did not improve the microbial elimination demonstrated by  the microfiber system (95% vs 94%). However, use of disinfectant significantly  improved microbial removal when a conventional string mop was used (95% vs  68%) (WA Rutala, unpublished data, August 2006). The microfiber system also  prevents the possibility of transferring microbes from room to room because a  new microfiber pad is used in each room.</p>
                    
                      
 
         
           <p><a name="a2" id="a2"></a>          
                   
            </p>
            <p class="topOPage"><a href="3_4surfaceDisinfection.html#">Top of Page</a></p> 
                    
                    
            
<h3>Contact Times for Surface Disinfectants</h3>


<p>An  important issue concerning use of disinfectants for noncritical surfaces in  health-care settings is that the contact time specified on the label of the  product is often too long to be practically followed. The labels of most  products registered by EPA for use against HBV, HIV, or <em>M. tuberculosis</em> specify a contact time of 10 minutes. Such a long contact time is not practical  for disinfection of environmental surfaces in a health-care setting because  most health-care facilities apply a disinfectant and allow it to dry (~1  minute). Multiple scientific papers have demonstrated significant microbial  reduction with contact times of 30 to 60 seconds<sup>46-56, 58-64</sup>.  In  addition, EPA will approve a shortened contact time for any product for which  the manufacturers will submit confirmatory efficacy data. </p>
<p>Currently, some EPA-registered disinfectants have contact times of one to  three minutes. By law, users must follow all applicable label instructions for EPA-registered  products. Ideally, product users should consider and use products that have the  shortened contact time. However, disinfectant manufacturers also need to obtain  EPA approval for shortened contact times so these products will be used  correctly and effectively in the health-care environment.</p>

                       
                        <p class="topOPage"><a href="3_4surfaceDisinfection.html#">Top of Page</a></p> 
                       
                       
                        <p><a name="a3" id="a3"></a></p>
                       
<h3>Air Disinfection</h3>


<p>Disinfectant spray-fog techniques  for antimicrobial control in hospital rooms has been used. This technique of  spraying of disinfectants is an unsatisfactory method of decontaminating air  and surfaces and is not recommended for general infection control in routine  patient-care areas<sup>386</sup>.   Disinfectant fogging is rarely, if ever, used in U.S. healthcare  facilities for air and surface disinfection in patient-care areas.  Methods (e.g., filtration, ultraviolet  germicidal irradiation, chlorine dioxide) to reduce air contamination in the healthcare  setting are discussed in another guideline <sup>23</sup>.</p>


                    
                    <p class="topOPage"><a href="3_4surfaceDisinfection.html#">Top of Page</a></p>
                    
                    <p><a name="a4" id="a4"></a> </p>
                      
<h3>Microbial Contamination of Disinfectants</h3>


<p>Contaminated disinfectants and  antiseptics have been occasional vehicles of health-care infections and  pseudoepidemics for more than 50 years. Published reports describing  contaminated disinfectants and antiseptic solutions leading to  health-care-associated infections have been summarized <sup>404</sup>. Since this summary additional reports have been  published <sup>405-408</sup>.  An examination  of reports of disinfectants contaminated with microorganisms revealed noteworthy  observations. Perhaps most importantly, high-level disinfectants/liquid  chemical sterilants have not been associated with outbreaks due to intrinsic or  extrinsic contamination.Members of the genus <em>Pseudomonas</em> (e.g., <em>P</em>. <em>aeruginosa</em>) are the most frequent  isolates from contaminated disinfectants—recovered from 80% of contaminated  products. Their ability to remain viable or grow in use-dilutions of  disinfectants is unparalleled. This survival advantage for <em>Pseudomonas</em> results presumably from their nutritional versatility,  their unique outer membrane that constitutes an effective barrier to the  passage of germicides, and/or efflux systems <sup>409</sup>.  Although  the concentrated solutions of the disinfectants have not been demonstrated to  be contaminated at the point of manufacture, an undiluted phenolic can be  contaminated by a <em>Pseudomonas</em> sp.  during use <sup>410</sup>.  In most of  the reports that describe illness associated with contaminated disinfectants,  the product was used to disinfect patient-care equipment, such as cystoscopes,  cardiac catheters, and thermometers. Germicides used as disinfectants that were  reported to have been contaminated include chlorhexidine, quaternary ammonium  compounds, phenolics, and pine oil.</p>
<p>The following control measures  should be instituted to reduce the frequency of bacterial growth in  disinfectants and the threat of serious healthcare&ndash;associated infections from  the use of such contaminated products <sup>404</sup>.  First, some disinfectants  should not be diluted; those that are diluted must be prepared correctly to  achieve the manufacturers' recommended use-dilution. Second, infection-control professionals must learn from the  literature what inappropriate activities result in extrinsic contamination  (i.e., at the point of use) of germicides and train users to prevent  recurrence. Common sources of extrinsic contamination of germicides in the  reviewed literature are the water to make working dilutions, contaminated  containers, and general contamination of the hospital areas where the  germicides are prepared and/or used. Third, stock solutions of germicides must  be stored as indicated on the product label. EPA verifies manufacturers'  efficacy claims against microorganisms. These measures should provide assurance  that products meeting the EPA registration requirements can achieve a certain  level of antimicrobial activity when used as directed.</p>


                   
                    
                    <p class="topOPage"><a href="3_4surfaceDisinfection.html#">Top of Page</a></p>
                    
                  
               

<div class="module rounders grey multiPage-horiz" id="tableOfContent">
<div class="inner">
<div class="t"></div>

<div class="hd">
<h4><span><a href="3_3inactivBioAgents.html">Previous Page</a></span>
<span class="nextLink"><a href="4_0efficacyDS.html">Next Page</a></span></h4>
</div>

<div class="bd"><span><a href="toc.html">Table of Contents</a></span></div>
</div>

<div class="b">
<div></div>
</div>
</div>                  
                       
					<!-- InstanceEndEditable -->
					<!-- /end .main-inner --></div>
					
					<div id="linkPolicy">&nbsp;</div>
				<!-- /end #content-main--></div>
				
			<!-- /end #content-inner --></div>
			
			<!-- ########## RIGHT COLUMN STARTS HERE ########## -->
			<div id="content-secondary">
				<div class="pageOptions">
					<div class="pageOptions-inner">
						<!-- If you're seeing this, the text-sizer include is depricated and the server-side-include reference should be removed from all pages -->
						<ul id="services" class="services">
							<li class="print"><a href="javascript:window.print();" title="Print page.">Print page</a></li>
						</ul>
						<!-- InstanceBeginEditable name="local-options" -->
					
                    <ul class="services top-divide">
						  <li class="pdf"><a class="noDecoration" href="https://www.cdc.gov/hicpac/pdf/Disinfection_Sterilization/Pages29_32Disinfection_Nov_2008.pdf" title="PDF – 107 KB">Download page</a></li>
					    </ul>
                        
                   
					<!-- InstanceEndEditable -->
						<!-- InstanceBeginEditable name="languages" -->
					 
				<!-- InstanceEndEditable -->
					</div>
				</div>
				
				
				<!-- InstanceBeginEditable name="gov-delivery" -->
			
			<!-- InstanceEndEditable -->
				<!-- InstanceBeginEditable name="contact-info" -->
			<div id="contact-info">
	<h5>Contact Us:</h5>
	<ul class="noBullet">
		<li class="mail">Centers for Disease Control and Prevention<br />
		1600 Clifton Rd<br />
		Atlanta, GA 30333</li>
		<li class="phone">800-CDC-INFO<br />
		(800-232-4636)<br />
		TTY: (888) 232-6348</li>
		<li><a href="../../cdc-info/requestform.html">Contact CDC&ndash;INFO</a></li>
	</ul>
</div>
			<!-- InstanceEndEditable -->
				
			<!-- /end #content-secondary --></div>
			
		<!-- /end #content --></div>
		
		<div class="preFoot">
			<div id="plugin-legend">
			<h3>File Formats Help:</h3>
			<ul>
				<li class="plugin-pdf"><a href="../../Other/plugins/index.html#pdf"><img src="../../TemplatePackage/images/icon_pdf.gif" alt="Adobe PDF file" /></a></li>
				<li class="plugin-word"><a href="../../Other/plugins/index.html#doc"><img src="../../TemplatePackage/images/icon_word.gif" alt="Microsoft Word file" /></a></li>
				<li class="plugin-excel"><a href="../../Other/plugins/index.html#xls"><img src="../../TemplatePackage/images/icon_excel.gif" alt="Microsoft Excel file" /></a></li>
				<li class="plugin-ppt"><a href="../../Other/plugins/index.html#ppt"><img src="../../TemplatePackage/images/icon_ppt.gif" alt="Microsoft PowerPoint file" /></a></li>
				<li class="plugin-wmv"><a href="../../Other/plugins/index.html#wmv"><img src="../../TemplatePackage/images/icon_wmv.gif" alt="Audio/Video file" /></a></li>
				<li class="plugin-zip"><a href="../../Other/plugins/index.html#zip"><img src="../../TemplatePackage/images/icon_zip.gif" alt="Zip Archive file" /></a></li>
				<li class="plugin-real"><a href="../../Other/plugins/index.html#ram"><img src="../../TemplatePackage/images/icon_real.gif" alt="RealPlayer file" /></a></li>
				<li class="plugin-qt"><a href="../../Other/plugins/index.html#qt"><img src="../../TemplatePackage/images/icon_qt.gif" alt="Apple Quicktime file" /></a></li>
			</ul>
			<p><a href="../../Other/plugins/index.html"><span class="tp-label">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</span>&nbsp;<img src="../../TemplatePackage/images/btn_dblArrows.gif" alt="double arrows." /></a></p>
		</div>
			<div class="pageOptions-horizontal">
				<ul class="services">
					<li class="print"><a href="javascript:window.print();">Print</a></li>

					<!-- InstanceBeginEditable name="local-options-horizontal" -->
				
				<!-- InstanceEndEditable -->
				</ul>
			</div>
			<div id="datestamp"><!-- InstanceBeginEditable name="date-stamp" -->
			<ul>
				<li class="last-reviewed">Page last reviewed: <span>December 29, 2009</span></li>
				<li class="last-updated">Page last updated: <span>December 29, 2009</span></li>
				 <li class="content-source">Content source: <a href="../../index.html">Centers for Disease Control and Prevention</a><br /> <a href="../../ncezid.1.html">National Center for Emerging and Zoonotic Infectious Diseases (NCEZID)</a><br /> <a href="../../ncezid/dhqp/index.html">Division of Healthcare Quality Promotion (DHQP)</a></li>

			</ul>
		<!-- InstanceEndEditable -->
			</div>
		</div>
		
		<div id="siteinfo">
	<div id="siteinfo-nav">
		<ul class="menu">
			<li><a href="../../index.html">Home</a></li>
			<li><a href="../../az/a.html">A-Z Index</a></li>
			<li><a href="../../Other/policies.html">Policies</a></li>
			<li><a href="../../Other/about_cdcgov.html">Using this Site</a></li>
			<li><a href="../../Other/link.html">Link to Us</a></li>
			<li class="last-child"><a href="../../contact.1.html">Contact CDC</a></li>
		</ul>
	</div>
	<div id="siteinfo-credits">
		<div id="siteinfo-logos"><a href="https://www.usa.gov//"><img id="logo_usagov" src="../../TemplatePackage/images/logo_usagov.gif" alt="USA.gov: The U.S. Government's Official Web Portal" width="188" height="55" border="0" /></a><a href="https://www.hhs.gov/"><img id="logo_dhhs" src="../../TemplatePackage/images/logo_dhhs.gif" alt="Department of Health and Human Services" width="61" height="55" border="0" /></a></div>
		<address>Centers for Disease Control and Prevention &nbsp; 1600 Clifton Road Atlanta, GA 30329-4027, USA<br />
		800-CDC-INFO (800-232-4636)	TTY: (888) 232-6348 - <a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx">Contact CDC&ndash;INFO</a></address>
	</div>
</div>

<!--include virtual="/TemplatePackage/3.0/includes/interstitialModal.html" -->
		
		<div id="AZlist-container"><a name="az"></a>
	<span>A-Z Index</span>
	<ol class="AZlist">
		<li><a href="../../az/a.html">A</a></li>
		<li><a href="../../az/b.html">B</a></li>
		<li><a href="../../az/c.html">C</a></li>
		<li><a href="../../az/d.html">D</a></li>
		<li><a href="../../az/e.html">E</a></li>
		<li><a href="../../az/f.html">F</a></li>
		<li><a href="../../az/g.html">G</a></li>
		<li><a href="../../az/h.html">H</a></li>
		<li><a href="../../az/i.html">I</a></li>
		<li><a href="../../az/j.html">J</a></li>
		<li><a href="../../az/k.html">K</a></li>
		<li><a href="../../az/l.html">L</a></li>
		<li><a href="../../az/m.html">M</a></li>
		<li><a href="../../az/n.html">N</a></li>
		<li><a href="../../az/o.html">O</a></li>
		<li><a href="../../az/p.html">P</a></li>
		<li><a href="../../az/q.html">Q</a></li>
		<li><a href="../../az/r.html">R</a></li>
		<li><a href="../../az/s.html">S</a></li>
		<li><a href="../../az/t.html">T</a></li>
		<li><a href="../../az/u.html">U</a></li>
		<li><a href="../../az/v.html">V</a></li>
		<li><a href="../../az/w.html">W</a></li>
		<li><a href="../../az/x.html">X</a></li>
		<li><a href="../../az/y.html">Y</a></li>
		<li><a href="../../az/z.html">Z</a></li>
		<li><a href="../../az/0.html">#</a></li>
	</ol>
</div>

	<!-- /end #wrapper-inner --></div>
	
<!-- /end #wrapper --></div>

<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- SiteCatalyst code version: H.21. -->
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/topic_levels.js"></script>
<script language="JavaScript" type="text/javascript" src="../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script language="JavaScript" type="text/javascript">

<!-- InstanceBeginEditable name="metrics" -->
s.pageName=document.title;
s.channel="HICPAC";

siteCatalyst.setLevel1("NCEZID"); 
siteCatalyst.setLevel2("DHQP"); 
siteCatalyst.setLevel3("Healthcare Infection Control Practices Advisory Committee"); 
<!-- InstanceEndEditable -->
s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();if(s_code)document.write(s_code);//--></script>
<script language="JavaScript" type="text/javascript"><!--
if(navigator.appVersion.indexOf('MSIE')>=0)document.write(unescape('%3C')+'\!-'+'-');
//--></script><noscript><a href="http://www.omniture.com" title="Web Analytics"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" border="0" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->



</body>
<!-- InstanceEnd --></html>
