
<!DOCTYPE html>
<!--[if lt IE 8]>      <html class="no-js nav theme-tan lt-ie10 lt-ie9 lt-ie8  " lang="en-us"> <![endif]-->
<!--[if IE 8]>         <html class="no-js nav theme-tan lt-ie10 lt-ie9  " lang="en-us"> <![endif]-->
<!--[if IE 9]>         <html class="no-js nav theme-tan lt-ie10  " lang="en-us"> <![endif]-->
<!--[if !IE]><!-->     <html class="no-js nav theme-tan  " lang="en-us" > <!--<![endif]-->	
    <head>
        <meta charset="utf-8" />
                		<title>CDC - NIOSH - NPPTL Respirator Trusted-Source, Ancillary Respirator Information, Respirator Protection Program FAQs</title>
        		
        <meta name="description" content="NPPTL Respirator Trusted-Source Information, Respirator Protection Program FAQs" />        <meta name="keywords" content="NIOSH, Workplace Safety & Health, Occupational Safety & Health, National Institute for Occupational Safety and Health, NIOSH, Disposable Particulate Respirators, filtering facepiece, airborne particles, air-borne, air purifying respirators, air-purifying, N-95, N95, N100, N-100, N99, N-100" />		<meta name="viewport" content="width=device-width, initial-scale=1" />
		        <link rel="apple-touch-icon-precomposed" sizes="144x144" href="../../../../../TemplatePackage/3.0/images/cdc-touch-icon-144x144.png" />
        <link rel="apple-touch-icon-precomposed" sizes="114x114" href="../../../../../TemplatePackage/3.0/images/cdc-touch-icon-114x114.png" />
        <link rel="apple-touch-icon-precomposed" sizes="72x72" href="../../../../../TemplatePackage/3.0/images/cdc-touch-icon-72x72.png" />
        <link rel="apple-touch-icon-precomposed" href="../../../../../TemplatePackage/3.0/images/cdc-touch-icon-57x57.png" />
        <link rel="shortcut icon" href="../../../../../TemplatePackage/3.0/images/favicon.ico" />	
		
		<meta name="robots" content="index,follow" />
		<meta property="cdc:template_version" content="3.0" />
		<meta property="cdc:content-id" content="320476"/>
		<meta property="cdc:revision-id" content="5"/>
				<link rel="canonical" href="http://www.cdc.gov/niosh/npptl/topics/respirators/disp_part/respsource3respirator.html"/>
				<!-- Internal Release Version # 3.7 -->
                			<link rel="stylesheet" href="../../../../../TemplatePackage/3.0/css/lib/bootstrap24.css" />
	<link rel="stylesheet" href="../../../../../TemplatePackage/3.0/css/app.css@3.2.1.7.css" />
	<!--[if gt IE 9]><!--><!--<![endif]-->
	<!--[if IE 7]>
		<link rel="stylesheet" href="/TemplatePackage/3.0/css/lib/font-awesome-ie7.css" />
	<![endif]-->
	<!--[if lt IE 9]>
		<link rel="stylesheet" href="/TemplatePackage/3.0/css/ie.css" />
	<![endif]-->
	<link rel="stylesheet" media="print" href="../../../../../TemplatePackage/3.0/css/print.css@3.2.1.7.css" />
	<script src="../../../../../TemplatePackage/3.0/js/libs/modernizr-latest.js"></script>
	<script>
		if(!Date.now){Date.now=function now(){return new Date().getTime()}}
		var page_timing = page_timing || {};
		page_timing.page_start = Date.now();
		function $$(e){if(window.$){e()}else{setTimeout(function(){$$(e)},50)}}
		// (function(){function e(e,t){var n=e.length;while(n--){if(e[n].indexOf(t)>-1){return e[n]}}return false}var t=e(document.getElementsByTagName("html")[0].className.split(" "),"theme-");if(t){var n=document.createElement("link");n.rel="stylesheet";n.type="text/css";n.media="screen";n.href="/TemplatePackage/3.0/css/themes/"+t+".css";document.getElementsByTagName("head")[0].appendChild(n)}})();

		var settings = {}, addthis = null;
	</script>

	<meta name="application-name" content="CDC.gov"/>
	<meta property="cdc:template_version" content="3.2.1.7" />
	<meta name="msapplication-TileColor" content="#0061aa" />
	<meta name="msapplication-square70x70logo" content="/TemplatePackage/3.0/images/Win8_tile_70x70.png" />
	<meta name="msapplication-square150x150logo" content="/TemplatePackage/3.0/images/Win8_tile_150x150.png" />
	<meta name="msapplication-wide310x150logo" content="/TemplatePackage/3.0/images/Win8_tile_310x150.png" />
	<meta name="msapplication-square310x310logo" content="/TemplatePackage/3.0/images/Win8_tile_310x310.png" />
	<meta name="viewport" content="width=device-width,initial-scale=1,shrink-to-fit=no">		        


	<link rel="stylesheet" type="text/css" href="../../../../~inc~/local.css"/>
  
 <style type="text/css" media="all"> @import url("../../../../../TemplatePackage/css/B/theme-tan.css"); </style>

                		    </head>
    <body>
				



				<div id="skipmenu">
	<a href="respsource3respirator.html#searchTarget" class="skippy">Skip directly to search</a>
	<a href="respsource3respirator.html#azTab" class="skippy">Skip directly to A to Z list</a>
	<a href="respsource3respirator.html#nav-container" class="skippy">Skip directly to navigation</a>
	<a href="respsource3respirator.html#share-bar" class="skippy">Skip directly to page options</a>
	<a href="respsource3respirator.html#contentArea" class="skippy">Skip directly to site content</a>
</div>		    	<div id="wrapper">
    		
<!-- references to this removed intentionally -->
    		<header id="header">
    			<div class="container">
                    <div class="row">
                    	<div id="logo" class="span14">
                    		<!--iPad touch response and 508 voice reader issue currently under investigation -->
<a href="../../../../../index.html" title="Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People">
	<img src="../../../../../TemplatePackage/3.0/images/masthead_subpage.svg" alt="Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People" class="hidden-one" />
	<img src="../../../../../TemplatePackage/3.0/images/masthead_1-col.svg" alt="Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People" class="visible-one" />
</a>

<!-- IOS9 iPad bug work around - make sure screen readers have a readable version of the logo to read
<a class="tp-sr-only" href="https://www.cdc.gov">Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People</a>
 -->
                    	</div>
                    	<!-- search -->
                    	<div id="searchArea" class="span10 hidden-one hidden-two">							
							
<div class="hidden"><a href="respsource3respirator.html#" name="searchTarget">Start of Search Controls</a></div>
<form class="searchForm" method="get" action="https://search.cdc.gov/search">
	<fieldset class="search-form-wrapper local">
		<legend>Search Form Controls</legend>
		<div class="search-form-checkbox">
			<label class="subset"><input type="checkbox" name="subset" checked="checked" value="NIOSH">Search NIOSH</label>
		</div>
		<div class="search-input-wrapper">
			<div class="search-buttons">
				<button class="btn-clear"><span class="sprite-14-close">Cancel</span></button>
				<button class="btn-submit"><span class="sprite-14-search-black">Submit</span></button>
				<input type="submit" value="Submit" style="display:none; visibility:hidden;" /> 
			</div>
			<div class="search-input">
				<label><input type="text" placeholder="SEARCH" name="query" /><span class="hidden">Search The CDC</span></label>
			</div>
		</div>
		<input type="hidden" name="utf8" value="&#x2713;" />
					<input type="hidden" name="affiliate" value="cdc-main" />
			</fieldset>
</form>							<div class="a2z-button pull-right hidden-one hidden-two"><a href="respsource3respirator.html#" id="azTab">CDC A-Z Index <span class="icon-angle-down"></span></a></div>
                    	</div>
                    </div>
                    	<div class="hidden-three hidden-four" id="mobile-menu">
		<ul>
			<li id="vp1-menu-button" class="border-bottom-white"><a href="respsource3respirator.html#" id="menu-nav"><span class="sprite-16-menu"></span>MENU</a></li>
			<li id="vp1-a2z-button" class="border-bottom-white"><a href="respsource3respirator.html#" id="menu-az">CDC A-Z</a></li>
			<li id="vp1-search-button" class="border-bottom-white"><a href="respsource3respirator.html#" id="menu-search"><span class="sprite-16-search-white"></span>SEARCH</a></li>
		</ul>
	</div>
<script>if (typeof page_timing !== 'undefined') { page_timing.menu_load = Date.now(); }</script>
                    <div class="a2z-bar hide">
                    	<div>
	<ul>
		<li><a href="../../../../../az/a.html">A</a></li>
		<li><a href="../../../../../az/b.html">B</a></li>
		<li><a href="../../../../../az/c.html">C</a></li>
		<li><a href="../../../../../az/d.html">D</a></li>
		<li><a href="../../../../../az/e.html">E</a></li>
		<li><a href="../../../../../az/f.html">F</a></li>
		<li><a href="../../../../../az/g.html">G</a></li>
		<li><a href="../../../../../az/h.html">H</a></li>
		<li><a href="../../../../../az/i.html">I</a></li>
		<li><a href="../../../../../az/j.html">J</a></li>
		<li><a href="../../../../../az/k.html">K</a></li>
		<li><a href="../../../../../az/l.html">L</a></li>
		<li><a href="../../../../../az/m.html">M</a></li>
		<li><a href="../../../../../az/n.html">N</a></li>
		<li><a href="../../../../../az/o.html">O</a></li>
		<li><a href="../../../../../az/p.html">P</a></li>
		<li><a href="../../../../../az/q.html">Q</a></li>
		<li><a href="../../../../../az/r.html">R</a></li>
		<li><a href="../../../../../az/s.html">S</a></li>
		<li><a href="../../../../../az/t.html">T</a></li>
		<li><a href="../../../../../az/u.html">U</a></li>
		<li><a href="../../../../../az/v.html">V</a></li>
		<li><a href="../../../../../az/w.html">W</a></li>
		<li><a href="../../../../../az/x.html">X</a></li>
		<li><a href="../../../../../az/y.html">Y</a></li>
		<li><a href="../../../../../az/z.html">Z</a></li>
		<li><a href="../../../../../az/0.html">#</a></li>
	</ul>
</div>
<script>if (typeof page_timing !== 'undefined') { page_timing.a2z_load = Date.now(); }</script>                    </div>
                    <div id="searchArea-two-column" class="span24 searchbar hide hidden-three hidden-four">
						  
<div class="hidden"><a href="respsource3respirator.html#" name="searchTarget">Start of Search Controls</a></div>
<form class="searchForm" method="get" action="https://search.cdc.gov/search">
	<fieldset class="search-form-wrapper local">
		<legend>Search Form Controls</legend>
		<div class="search-form-checkbox">
			<label class="subset"><input type="checkbox" name="subset" checked="checked" value="NIOSH">Search NIOSH</label>
		</div>
		<div class="search-input-wrapper">
			<div class="search-buttons">
				<button class="btn-clear"><span class="sprite-14-close">Cancel</span></button>
				<button class="btn-submit"><span class="sprite-14-search-black">Submit</span></button>
				<input type="submit" value="Submit" style="display:none; visibility:hidden;" /> 
			</div>
			<div class="search-input">
				<label><input type="text" placeholder="SEARCH" name="query" /><span class="hidden">Search The CDC</span></label>
			</div>
		</div>
		<input type="hidden" name="utf8" value="&#x2713;" />
					<input type="hidden" name="affiliate" value="cdc-main" />
			</fieldset>
</form>					</div>
                    <!--
	See the noscript include for modifying the emergency message. DO NOT add it here.
-->
<script>if (typeof page_timing !== 'undefined') { page_timing.emergency_load = Date.now(); }</script>
    				<div class="titlebar">
					 						<h2>


<div id="topic-title">
<h2><a href="../../../index.html">The National Personal Protective Technology Laboratory (NPPTL)</a></h2>
</div>

</h2>
					 					</div>
    				<!-- emergency -->
<div id="emergencyContainer">
	<!--
	<div class="alert alert-error en">
		<b>Attention!</b> Uncomment this section and place the emergency message here.
	</div>
	<div class="alert alert-error esp">
		<b>&#161;Atenci&#243;n!</b> Elimine el comentario de esta secci&#243;n y colocar el mensaje de emergencia aqu&#237;.
	</div>	
	-->
</div>

<!-- no script -->
<noscript>
	<div class="alert alert-block"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../../../../other/about_cdcgov.html">About CDC.gov</a>.</div>
</noscript>
<script>if (typeof page_timing !== 'undefined') { page_timing.noscript_load = Date.now(); }</script>
     			</div>
    		</header>
    		<div class="container">				
                <div id="content">
					<div class="row">
        				<!-- left nav -->
        				<div id="nav-container" class="hidden-one hidden-two span5">
    						<nav id="left" class="hidden-one hidden-two">
    							



<h3>
		<a href="../../../default.html">NPPTL</a>
	</h3>

<ul id="nav-primary">
<li>
		<a href="../../../whatsnew.html">What&apos;s New on the NPPTL Website</a>
	
<ul>
<li>
		<a href="../../../whatsnewarchive.html">NPPTL What&apos;s New Archives</a>
	</li>
</ul>
</li>

<li>
		<a href="../../../azindex.html">A to Z Index</a>
	</li>

<li>
		<a href="../../../respusers.html">For Respirator Users</a>
	</li>

<li>
		<a href="../../../respmanuf.html">For Respirator Manufacturers</a>
	</li>

<li>
		<a href="../../../pce.html">Protective Clothing and Ensembles</a>
	</li>

<li>
		<a href="../../../ptprogram.html">Protective Technology Program at NIOSH</a>
	</li>

<li>
		<a href="respsource.html">Respirator Trusted-Source Information</a>
	
<ul>
<li>
		<a href="respsource1.html">Section 1: NIOSH-Approved Respirators</a>
	
<ul>
<li><a href="respsource1quest1.html">What are they?</a></li>

<li><a href="respsource1quest2.html">How can they be identified?</a></li>

<li><a href="respsource1quest3.html">Where can I get them?</a></li>
</ul>
</li>

<li>
		<a href="respsource2.html">Section 2: Use of NIOSH Respirators</a>
	</li>

<li>
		<a href="respsource3.html">Section 3: Ancillary Respirator Information</a>
	
<ul>
<li>
		<a href="respsource3.html">The Basic FAQs</a>
	</li>

<li>
		<a href="respsource3healthcare.html">Healthcare-Related FAQs</a>
	</li>

<li>
		<a href="respsource3medical.html">Medical Evaluation FAQs</a>
	</li>

<li>
		<a href="respsource3selection.html">Selection FAQs</a>
	</li>

<li>
		<a href="respsource3fittest.html">Fit Test FAQs</a>
	</li>

<li>
		<a href="respsource3training.html">Training FAQs</a>
	</li>

<li>
		<a href="respsource3donning.html">Donning and Doffing FAQs</a>
	</li>

<li>
		<a href="respsource3end.html">End-of-service-life FAQs</a>
	</li>

<li>
		<a href="respsource3respirator.html">Respirator Protection Program FAQs</a>
	</li>

<li>
		<a href="respsource3additional.html">Additional Respiratory Protection Resources</a>
	</li>
</ul>
</li>
</ul>
</li>

<li>
		<a href="default.html">Approved Particulate Filtering Facepiece Respirators</a>
	</li>

<li>
		<a href="../cel/default.html">Certified Equipment List (CEL)</a>
	</li>

<li>
		<a href="../../../usernotices/default.html">Respirator User Notices</a>
	
<ul>
<li>
		<a href="https://www.cdc.gov/niosh/npptl/usernotices/archive.html">Respirator User Notices Issued Prior to 2011</a>
	</li>
</ul>
</li>

<li>
		<a href="../../../meetings.html">Meetings, Webinars, &amp; Conferences</a>
	
<ul>
<li>
		<a href="../../../meetingsarchive.html">Archived Meetings and Conferences</a>
	</li>
</ul>
</li>

<li>
		<a href="../../../resources/pressrel/letters/default.html">Letters to Respirator Manufacturers and Interested Parties</a>
	</li>

<li>
		<a href="../../../about.html">About NPPTL</a>
	</li>

<li>
		<a href="../../../contact.html">Contact NPPTL</a>
	</li>
</ul>


    						</nav>
    						<div class="nav-related">
							




    						



<div class="module-typeC">
<h4>Connect with NPPTL</h4>

<ul class="list-block">
<li><a href="../../../sub-npptl.html">Subscribe to Listserv</a></li>

<li><a href="../../../ppeconcerns.html">PPE concerns? Contact Us</a></li>
</ul>
</div>

<div class="module-typeH topicmedia no-link">
<h4>Follow NIOSH</h4>

<ul class="list-block">
<li>
<div><span class="sprite-24-facebook"><!-- --></span><a href="http://www.facebook.com/NIOSH">Facebook</a></div>
</li>

<li>
<div><span class="sprite-24-flickr"><!-- marker --></span><a href="http://www.flickr.com/photos/NIOSH">Flickr</a></div>
</li>

<li>
<div><span class="sprite-24-pinterest"><!-- marker --></span><a href="http://www.pinterest.com/cdcgov/workplace-safety-and-health/">Pinterest</a></div>
</li>

<li>
<div><span class="sprite-24-twitter"><!-- --></span><a href="http://twitter.com/NIOSH">Twitter</a></div>
</li>

<li>
<div><span class="sprite-24-youtube"><!-- marker --></span><a href="http://www.youtube.com/user/NIOSHSafetyVideos">YouTube</a></div>
</li>
</ul>
</div>

<div class="module-typeA">
<h4><a href="../../../../homepage.html">NIOSH Homepage</a></h4>

<ul class="list-block">
<li><a href="../../../../az/a.html">NIOSH A-Z</a></li>

<li><a href="../../../../topics/index.html">Workplace Safety &#38; Health Topics</a></li>

<li><a href="../../../../pubs/index.html">Publications and Products</a></li>

<li><a href="../../../../programs.html">Programs</a></li>

<li class="last"><a href="../../../../contact/index.html">Contact NIOSH</a></li>
</ul>
</div>


							



							</div>    						    				
        				</div>
        				<div id="featureArea">
    						<div class="span19">
    							




		<div data-picture="" data-alt="NIOSH Logo - Promoting a productive workplace through safety and health research." data-href="">
    <div data-src="/niosh/images/444_niosh_narrowtemp_vp4.png"></div>
    <div data-src="/niosh/images/732_niosh_narrowtemp_vp4.png" data-media="(min-width: 768px)"></div>
    <div data-src="/niosh/images/944_niosh_narrowtemp_vp4.png" data-media="(min-width: 980px)"></div>
    <div data-src="/niosh/images/niosh_narrowtemp_vp4.png" data-media="(min-width: 1200px)"></div>		
	<!--[if (lt IE 9) & (!IEMobile)]>
	<div data-src="/niosh/images/944_niosh_narrowtemp_vp4.png"></div>
	<![endif]-->
	<!-- Fallback content for non-JS browsers. Same img src as the initial, unqualified source element. -->
    <noscript>
		<img src="../../../../images/944_niosh_narrowtemp_vp4.png" alt="NIOSH Logo - Promoting a productive workplace through safety and health research."/>
    </noscript>
</div>



    						</div>
        				</div>						
    					<div class="breadcrumbs hidden-one span19">
    						


<div class="bread-crumb hidden-one">
 <div class="prefix">
  <span><a href="../../../../index.html" contenteditable="false" unselectable="on">NIOSH</a></span>
 </div>
</div>

    					</div>
						<div class="span19 pagetitle">	
    						    							<div class='syndicate'>
    						    						    							<div class='mSyndicate'>
    																					<h1>Respirator Trusted-Source Information</h1>
															    						    							</div>
    						    						    							</div>
    												</div>
						<div id="share-bar" class="span19">		
    						<div class="socialmediabar">
								<div class="row">
            						<div class="hidden-one pull-right">
        								            							            							            						</div>	
    								<div class="span8">
    									<div id="socialMediaShareContainer">
	<div class="share_container noLinking">
	 	<a class="share_button_facebook" title="Facebook" href="respsource3respirator.html#"><span class="tp-sr-only">Recommend on Facebook</span><span id="share_facebook" class="facebookRecommend"> </span></a>
	 	<a class="share_button_twitter" title="Twitter" href="respsource3respirator.html#"><span class="tp-sr-only">Tweet</span><span id="share_twitter" class="twitterTweet"> </span></a>
		<a class="share_button" href="respsource3respirator.html#socialMediaShareContainer" ><img src="../../../../../TemplatePackage/3.0/images/social/addthis-32.png" alt="Share" /><span class="shareButtonEn tp-sr-only" aria-label="Share">Share</span><span class="shareButtonEs tp-sr-only" aria-label="Compartir">Compartir</span></a>
	</div>
</div>

<!-- target anchor for return to top feature in VP1 -->
<a id="content-start" tabindex="-1"></a>
    								</div>
								</div>
    						</div>
    					</div>	
    					<!-- body -->
    					<div id="body" class="span19">
    						<div id="contentArea" >								
        						        																						        						                                                                                            					            						<div class='syndicate'>
            					            					            						<div class='mSyndicate'>
            					            					        							
<h2>Section 3: Ancillary Respirator Information</h2>


				    <div class="module-typeA" >
		<h3>Respirator Protection Program FAQs</h3>
		<div>
		<ul class=" list-bullet">
 <li><a href="respsource3respirator.html#respa">Why is it important for me to know who my respiratory protection program administrator is?</a></li>
 <li><a href="respsource3respirator.html#respb">What is a respiratory protection program?</a></li>
 <li><a href="respsource3respirator.html#respc">What is involved/ what comprises/ what components make up a respiratory protection program?</a></li>
</ul>				</div>
	</div>
	  

<h3><a id="respa" name="respa"> </a>Why is it important for me to know who my respiratory protection program administrator is?</h3>

<p>The safety officer, industrial hygienist or designee of your facility, is responsible to run the respiratory protection program and evaluate its effectiveness. He/she is trained to identify, assess, and control types of potential inhalation hazards in your work area. He/she must be familiar with the Occupational Safety and Health Administration’s (OSHA) Respiratory Protection Standard (29 CFR 1910.134) and the use and application of the respirators at the particular workplace. Also, he/she is responsible to ensure you are provided with an appropriate and suitable respirator that is provided at no cost by the employer to the employee, training, and medical evaluations to protect you from inhaling harmful contaminants (contaminants could include biologic agents such as bacteria and viruses).</p>

<p>If you have questions like whether you should be wearing respiratory protection, what kind of respiratory protection you should be wearing, how to maintain this equipment or how to put on or take off this equipment, you should contact your administrator.</p>

<h3><a id="respb" name="respb"> </a>What is a respiratory protection program?</h3>

<p>A respiratory protection program is a written program required by the Occupational Safety and Health Administration’s (OSHA) Respiratory Protection Standard (29 CFR 1910.134). The program includes procedures specific to your worksite intended to prevent you from inhaling harmful contaminants in your workplace. OSHA requires that each employer must provide respirators to protect workers from workplace hazards during work to prevent inhalation of hazardous materials that cannot be controlled by other measures (i.e. engineering or administrative controls). The employer must establish and maintain a respiratory protection program, which is compliant with the OSHA respiratory protection standard and provides respirators suitable for their intended purpose.</p>

<h3><a id="respc" name="respc"> </a>What is involved/ what comprises/ what components make up a respiratory protection program?</h3>

<p>The fundamental goal of any respiratory protection program is to protect workers against any adverse health effect caused by inhalation of contaminants in the work environment. The Occupational Safety and Health Administration’s (OSHA) Respiratory Protection Standard (29 CFR 1910.134) requires that each respiratory protection program must include a written plan detailing how the program will be administered. In addition to having a written program, the employer must also be able to demonstrate that the program is enforced and updated as necessary. The 
		<a href="https://www.osha.gov/Publications/3384small-entity-for-respiratory-protection-standard-rev.pdf">OSHA small entity compliance guide [PDF - 5.61 MB]</a>
	 is intended to help small businesses comply with the Respiratory Protection standard. It provides guidance only, and does not alter or determine compliance responsibilities, which are set forth in OSHA standards and the Occupational Safety and Health Act. The written plan includes the following, as applicable to address the identified hazards of your worksite (items in <strong>bold</strong> are required, as applicable, for all worksites; and the others are optional):</p>

<ul>
<li>Procedure for selecting respirators for use in the workplace</li>

<li>Medical evaluation of employees required to wear respirators</li>

<li>Fit testing procedures for tight fitting respirators</li>

<li>Procedures for proper use of respirators in routine and reasonably foreseeable emergency situations</li>

<li>Procedures and schedules for cleaning, disinfecting, storing, inspecting, repairing, and discarding and otherwise maintaining respirators</li>

<li>Procedure to ensure adequate quality, quantity and flow of breathing air for atmosphere-supplying air respirators</li>

<li>Training of employees in the proper use of respirators, including putting on and removing them, any limitations on their use and their maintenance</li>

<li>Procedures for regularly evaluating the effectiveness of the program</li>

<li>Procedures for ensuring that workers who voluntarily wear respirators (excluding filtering facepieces) comply with the medical evaluation, and cleaning, storing and maintenance requirements of the standard</li>
</ul>
             					            					            						</div>
            					            					            						</div>
            													        						                                                                                        						                                                                								<!-- Related Nav Area -->
								<div class="nav-related hidden-three hidden-four">
									




									



<div class="module-typeC">
<h4>Connect with NPPTL</h4>

<ul class="list-block">
<li><a href="../../../sub-npptl.html">Subscribe to Listserv</a></li>

<li><a href="../../../ppeconcerns.html">PPE concerns? Contact Us</a></li>
</ul>
</div>

<div class="module-typeH topicmedia no-link">
<h4>Follow NIOSH</h4>

<ul class="list-block">
<li>
<div><span class="sprite-24-facebook"><!-- --></span><a href="http://www.facebook.com/NIOSH">Facebook</a></div>
</li>

<li>
<div><span class="sprite-24-flickr"><!-- marker --></span><a href="http://www.flickr.com/photos/NIOSH">Flickr</a></div>
</li>

<li>
<div><span class="sprite-24-pinterest"><!-- marker --></span><a href="http://www.pinterest.com/cdcgov/workplace-safety-and-health/">Pinterest</a></div>
</li>

<li>
<div><span class="sprite-24-twitter"><!-- --></span><a href="http://twitter.com/NIOSH">Twitter</a></div>
</li>

<li>
<div><span class="sprite-24-youtube"><!-- marker --></span><a href="http://www.youtube.com/user/NIOSHSafetyVideos">YouTube</a></div>
</li>
</ul>
</div>

<div class="module-typeA">
<h4><a href="../../../../homepage.html">NIOSH Homepage</a></h4>

<ul class="list-block">
<li><a href="../../../../az/a.html">NIOSH A-Z</a></li>

<li><a href="../../../../topics/index.html">Workplace Safety &#38; Health Topics</a></li>

<li><a href="../../../../pubs/index.html">Publications and Products</a></li>

<li><a href="../../../../programs.html">Programs</a></li>

<li class="last"><a href="../../../../contact/index.html">Contact NIOSH</a></li>
</ul>
</div>


								</div>
    							<!-- Persistent Content Area -->
    							<div id="content-secondary">
                                    



            						



    							</div><!-- /end #content-secondary -->
    						</div><!-- /end #contentArea -->
    					</div><!-- /end body -->	
					</div>
					<div class="row">
						<div class="span24 visible-one">
																											</div>
					</div>
					<div class="row">
						<div class="span24">
                            <div id="plugin-legend" class="pluginOff">
	<h5>File Formats Help:</h5><span><a href="../../../../../Other/plugins/index.html">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</a></span>
	<ul>
		<li class="plugin-pdf"><a href="../../../../../Other/plugins/index.html#pdf"><span class="sprite-16-pdf">Adobe PDF file</span></a></li>
		<li class="plugin-ppt"><a href="../../../../../Other/plugins/index.html#ppt"><span class="sprite-16-ppt">Microsoft PowerPoint file</span></a></li>
		<li class="plugin-word"><a href="../../../../../Other/plugins/index.html#doc"><span class="sprite-16-word">Microsoft Word file</span></a></li>
		<li class="plugin-excel"><a href="../../../../../Other/plugins/index.html#xls"><span class="sprite-16-excel">Microsoft Excel file</span></a></li>
		<li class="plugin-wmv"><a href="../../../../../Other/plugins/index.html#wmv"><span class="sprite-16-wmv">Audio/Video file</span></a></li>
		<li class="plugin-qt"><a href="../../../../../Other/plugins/index.html#qt"><span class="sprite-16-qt">Apple Quicktime file</span></a></li>
		<li class="plugin-real"><a href="../../../../../Other/plugins/index.html#ram"><span class="sprite-16-rp">RealPlayer file</span></a></li>
		<li class="plugin-text"><a href="../../../../../Other/plugins/index.html#text"><span class="sprite-16-txt">Text file</span></a></li>
		<li class="plugin-zip"><a href="../../../../../Other/plugins/index.html#zip"><span class="sprite-16-zip">Zip Archive file</span></a></li>
		<li class="plugin-sas"><a href="../../../../../Other/plugins/index.html#sas"><span class="sprite-16-sas">SAS file</span></a></li>
		<li class="plugin-epub"><a href="../../../../../Other/plugins/index.html#epub"><span class="sprite-16-ebook">ePub file</span></a></li>
		<li class="plugin-ris"><a href="../../../../../Other/plugins/index.html#ris"><span class="sprite-16-ris">RIS file</span></a></li>
	</ul>
</div>
						</div>
					</div>
					<!-- date stamp -->
					<div id="datestamp" class="row" itemscope="itemscope" itemtype="http://schema.org/WebPage">
						<div class="span24">
    						<ul> 
            					            						<li class="last-reviewed">Page last reviewed: <span itemprop="lastReviewed">August 18, 2016</span></li>
            													            					            						<li class="last-updated">Page last updated: <span itemprop="dateModified">August 18, 2016</span></li>
            					        							<li class="content-source">Content source:
    									



 <ul>
  <li class="" itemprop="sourceOrganization" itemscope="itemscope" itemtype="http://schema.org/Organization"> 
<a href="../../../../../NIOSH/index.html">National Institute for Occupational Safety and Health</a> National Personal Protective Technology Laboratory</li>
 </ul>


        							</li>
									



    						</ul>
						</div>
					</div>					
				</div><!-- /end #content -->
			</div><!-- /.container for content -->					
			<!-- footer -->
				<footer id="footer" class="cdcSlimFooter">
	
 <!-- include eng footerSubSocialMedia.html -->
<div class="socialMedia">
	<div class="container">
		<nav class="followcdc">
			<ul>
				<li><a href="../../../../../Other/emailupdates.1.html"><span class="sprite-24-govd"></span><span class="tp-sr-only">Email</span></a></li>
				<li><a href="https://www.facebook.com/CDC" target="_blank"><span class="sprite-24-facebook"></span><span class="tp-sr-only">Recommend</span></a></li>
				<li><a href="https://twitter.com/CDCgov" target="_blank"><span class="sprite-24-twitter"></span><span class="tp-sr-only">Tweet</span></a></li>
				<li><a href="https://www.youtube.com/user/CDCstreamingHealth" target="_blank"><span class="sprite-24-youtube"></span><span class="tp-sr-only">YouTube</span></a></li>
				<li><a href="https://www.instagram.com/CDCgov/" target="_blank"><span class="sprite-24-instagram"></span><span class="tp-sr-only">Instagram</span></a></li>
			</ul>
		</nav>
		<nav class="cdcmedia">
			<ul>
				<li><a href="https://www2c.cdc.gov/podcasts"><span class="sprite-24-listen"></span><span class="tp-sr-only">Listen</span></a></li>
				<li><a href="../../../../../cdctv.1.html"><span class="sprite-24-watch"></span><span class="tp-sr-only">Watch</span></a></li>
				<li><a href="https://www2c.cdc.gov/podcasts/rss.asp"><span class="sprite-24-rss"></span><span class="tp-sr-only">RSS</span></a></li>
			</ul>
		</nav>
	</div>
</div>
 <!-- /include eng footerSubSocialMedia.html -->

	<div class="container">
		<div class="cdcLinks">
			<div class="container">
				<ul>
					
<!-- include eng footerSubCdcLinks.html-->
<li>
	<nav>
		<h6 class="hidden-four hidden-three">ABOUT <span class="icon-plus visible-one pull-right"></span></h6>
		<ul class="hidden-one">
			<li><a href="../../../../../about/default.htm">About CDC</a></li>
			<li><a href="https://jobs.cdc.gov">Jobs</a></li>
			<li><a href="../../../../../funding.1.html">Funding</a></li>
		</ul>
	</nav>
</li>
<li>
	<nav>
		<h6 class="hidden-four hidden-three">LEGAL <span class="icon-plus visible-one pull-right"></span></h6>
		<ul class="hidden-one">
			<li><a href="../../../../../Other/policies.html">Policies</a></li>
			<li><a href="../../../../../Other/privacy.html">Privacy</a></li>
			<li><a href="../../../../../od/foia.1.html">FOIA</a></li>
			<li><a href="../../../../../eeo/nofearact/index.htm">No Fear Act</a></li>
			<li><a href="https://oig.hhs.gov" class="no-link">OIG</a></li>
		</ul>
	</nav>
</li>
<!--/ include eng footerSubCdcLinks.html-->

				</ul>
			</div>
		</div>
		<div class="cdcContact">
			<div class="container">
				<ul>
					<li class="local-contact">
						
 <!-- include eng footerSubGlobalContact1.html -->
<section>
	<address class="address" itemscope="itemscope" itemtype="https://schema.org/Organization">
		<span class="value" itemprop="address" itemscope="itemscope" itemtype="https://schema.org/PostalAddress">
			<span itemprop="streetAddress">1600 Clifton Road</span>
			<span itemprop="addressLocality">Atlanta</span>,
			<span itemprop="addressRegion">GA</span>
			<span itemprop="postalCode">30329-4027</span>
			<span itemprop="addressCountry">USA</span>
		</span><br />
		<span class="value" itemprop="telephone">800-CDC-INFO (800-232-4636)</span>,
		<span class="value" itemprop="telephone">TTY: 888-232-6348</span><br />
		<span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
			<span itemprop="url"><a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx" class=" default no-link">Email CDC-INFO</a></span>
		</span>
	</address>
</section>
 <!-- /include eng footerSubGlobalContact1.html -->

					</li>
					<li class="contact">
						
 <!-- include eng footerSubGlobalContact2.html -->
<section>
	<address class="address" itemscope="itemscope" itemtype="https://schema.org/Organization">
		<span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
			<span itemprop="url"><a href="https://www.hhs.gov" class="no-link">U.S. Department of Health & Human Services</a></span>
		</span><br />
        <span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
        	<span itemprop="url"><a href="https://www.hhs.gov/open" class="no-link">HHS/Open</a></span>
        </span><br />
        <span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
			<span itemprop="url"><a href="https://www.usa.gov/" class="no-link">USA.gov</a></span>
		</span>
	</address>
</section>
 <!-- /include eng footerSubGlobalContact2.html -->

					</li>
				</ul>
			</div>
		</div>
	</div>
</footer>			<!-- /#footer -->
			<div id="totop" class="off visible-one">Top</div>
        </div>
		<script>page_timing.libs_start = Date.now();</script><script src="../../../../../TemplatePackage/3.0/js/libs.min.js@3.2.1.7"></script><script>page_timing.libs_end = Date.now();page_timing.core_start = Date.now();</script><script src="../../../../../TemplatePackage/3.0/js/core.min.js@3.2.1.7"></script><script>page_timing.core_end = Date.now();</script><!-- Start Site Settings Overrides -->
<script>
CDC.Constants.set("flexSliderVideoDomains", ['youtube.com','ytimg.com','vimeocdn.com'], 'es');
	CDC.Global.settings.includeCDCInBreadCrumbBar=false;
	CDC.Global.settings.includePageInBreadCrumbBar=false;
</script>
<!-- End Site Settings Overrides --><script>page_timing.app_start = Date.now();</script><script src="../../../../../TemplatePackage/3.0/js/app.min.js@3.2.1.7"></script><script>page_timing.app_end = Date.now();</script>		
		        			<!-- Begin Survey scripts -->
<script src="../../../../../JScript/foresee/foresee-trigger.js"></script>
<script src="../../../../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->
			
            <script>if (typeof page_timing !== 'undefined') { page_timing.metrics_start = Date.now(); }</script>
<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../../../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../../../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->

<!-- SiteCatalyst code version: H.21. -->
<script src="../../../../../JScript/metrics/topic_levels.js"></script>
<script src="../../../../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script>

	enquire.register(CDC.Global.selectors.vp1, function() {
		s.prop49 = 1;
	});
	enquire.register(CDC.Global.selectors.vp2, function() {
		s.prop49 = 2;
	});
	enquire.register(CDC.Global.selectors.vp3, function() {
		s.prop49 = 3;
	});
	enquire.register(CDC.Global.selectors.vp4, function() {
		s.prop49 = 4;
	});

            
            


s.pageName=document.title; 
s.channel="NIOSH";

siteCatalyst.setLevel1("NIOSH"); 
siteCatalyst.setLevel2("NPPTL");




            
                        
            s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();



if(s_code) {
	document.write(s_code);
}



if (document.location.protocol) {


	var cookieManagment = {
		getUuid : function (strPrefix) {
			strPrefix = strPrefix || "";
			var d = new Date();
			var seconds = Math.round(d.getTime() / 1000);
			return strPrefix + Math.floor((1 + Math.random()) * 0x10000).toString(16).substring(1) + "-" + seconds.toString();
		},
		setCookie : function (cname, cvalue, exdays, domain) {
			domain = domain || ".cdc.gov";
			var d = new Date();
			d.setTime(d.getTime() + (exdays*24*60*60*1000));
			var expires = "expires="+ d.toUTCString();
			document.cookie = cname + "=" + cvalue + ";" + expires + ";domain=" + domain + ";path=/";
		},
		getCookie : function (cname) {
			var name = cname + "=";
			var ca = document.cookie.split(';');
			var i = ca.length;
			while (i --) {
				var c = ca[i];
				while (c.charAt(0)==' ') {
					c = c.substring(1);
				}
				if (c.indexOf(name) == 0) {
					return c.substring(name.length,c.length);
				}
			}
			return "";
		},
		init : function () {



			var currCookieVal = cookieManagment.getCookie('cdc_s_vi');

			if (!currCookieVal.length || currCookieVal.indexOf('[CS]v1') != -1) {
				var newCookieVal = cookieManagment.getUuid('[CS]v2') + "-" + cookieManagment.getUuid('');
				cookieManagment.setCookie("cdc_s_vi", newCookieVal, 7);
				return newCookieVal;
			}
			return currCookieVal;
		}
	};


	var cdcSessionID = cookieManagment.init();

	s3 = s_gi("cdcgovvistorid");

	var sKey, override = {
		fun: "cdcgovvistorid",
		trackingServer: "cdc.112.2o7.net"
	};

	s3.visitorID = cdcSessionID;

	for (sKey in s) {
		if (s.hasOwnProperty(sKey)) {
			if (override.hasOwnProperty(sKey)) {
				s3[sKey] = override[sKey];

			} else {

			}
		}
	}
	updateVariables(s3);


	var s_code_uvid = s3.t();
	if(s_code_uvid) {
		document.write(s_code_uvid);
	}
}




</script>
<script type="text/javascript">
if(navigator.appVersion.indexOf('MSIE')>=0) { document.write(unescape('%3C')+'\!-'+'-'); }
</script>
<noscript><a href="http://www.omniture.com"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../../../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<script>if (typeof page_timing !== 'undefined') { page_timing.metrics_end = Date.now(); }</script>
				

<script>
<!--//
 $(document).ready(function () {
  var cdcLeftNav = new CDC.LeftNav("nav-primary");
  cdcLeftNav.render();
 });
//-->
</script>

    	



						    </body>
	</html>
