
<!DOCTYPE html>
<!--[if lt IE 8]>      <html class="no-js nav theme-tan lt-ie10 lt-ie9 lt-ie8  " lang="en-us"> <![endif]-->
<!--[if IE 8]>         <html class="no-js nav theme-tan lt-ie10 lt-ie9  " lang="en-us"> <![endif]-->
<!--[if IE 9]>         <html class="no-js nav theme-tan lt-ie10  " lang="en-us"> <![endif]-->
<!--[if !IE]><!-->     <html class="no-js nav theme-tan  " lang="en-us" > <!--<![endif]-->	
    <head>
        <meta charset="utf-8" />
                		<title>CDC - Recommendations for the Cleaning and Remediation of Flood-Contaminated HVAC Systems: A Guide for Building Owners and Managers - NIOSH Workplace Safety and Health Topic</title>
        		
                <meta name="keywords" content="NIOSH, Workplace Safety & Health, Occupational Safety & Health, National Institute for Occupational Safety and Health" />		<meta name="viewport" content="width=device-width, initial-scale=1" />
		        <link rel="apple-touch-icon-precomposed" sizes="144x144" href="../../../TemplatePackage/3.0/images/cdc-touch-icon-144x144.png" />
        <link rel="apple-touch-icon-precomposed" sizes="114x114" href="../../../TemplatePackage/3.0/images/cdc-touch-icon-114x114.png" />
        <link rel="apple-touch-icon-precomposed" sizes="72x72" href="../../../TemplatePackage/3.0/images/cdc-touch-icon-72x72.png" />
        <link rel="apple-touch-icon-precomposed" href="../../../TemplatePackage/3.0/images/cdc-touch-icon-57x57.png" />
        <link rel="shortcut icon" href="../../../TemplatePackage/3.0/images/favicon.ico" />	
		
		<meta name="robots" content="index,follow" />
		<meta property="cdc:template_version" content="3.0" />
		<meta property="cdc:content-id" content="845415"/>
		<meta property="cdc:revision-id" content="4"/>
				<link rel="canonical" href="http://www.cdc.gov/niosh/topics/emres/cleaning-flood-hvac.html"/>
				<!-- Internal Release Version # 3.7 -->
                			<link rel="stylesheet" href="../../../TemplatePackage/3.0/css/lib/bootstrap24.css" />
	<link rel="stylesheet" href="../../../TemplatePackage/3.0/css/app.css@3.2.1.7.css" />
	<!--[if gt IE 9]><!--><!--<![endif]-->
	<!--[if IE 7]>
		<link rel="stylesheet" href="/TemplatePackage/3.0/css/lib/font-awesome-ie7.css" />
	<![endif]-->
	<!--[if lt IE 9]>
		<link rel="stylesheet" href="/TemplatePackage/3.0/css/ie.css" />
	<![endif]-->
	<link rel="stylesheet" media="print" href="../../../TemplatePackage/3.0/css/print.css@3.2.1.7.css" />
	<script src="../../../TemplatePackage/3.0/js/libs/modernizr-latest.js"></script>
	<script>
		if(!Date.now){Date.now=function now(){return new Date().getTime()}}
		var page_timing = page_timing || {};
		page_timing.page_start = Date.now();
		function $$(e){if(window.$){e()}else{setTimeout(function(){$$(e)},50)}}
		// (function(){function e(e,t){var n=e.length;while(n--){if(e[n].indexOf(t)>-1){return e[n]}}return false}var t=e(document.getElementsByTagName("html")[0].className.split(" "),"theme-");if(t){var n=document.createElement("link");n.rel="stylesheet";n.type="text/css";n.media="screen";n.href="/TemplatePackage/3.0/css/themes/"+t+".css";document.getElementsByTagName("head")[0].appendChild(n)}})();

		var settings = {}, addthis = null;
	</script>

	<meta name="application-name" content="CDC.gov"/>
	<meta property="cdc:template_version" content="3.2.1.7" />
	<meta name="msapplication-TileColor" content="#0061aa" />
	<meta name="msapplication-square70x70logo" content="/TemplatePackage/3.0/images/Win8_tile_70x70.png" />
	<meta name="msapplication-square150x150logo" content="/TemplatePackage/3.0/images/Win8_tile_150x150.png" />
	<meta name="msapplication-wide310x150logo" content="/TemplatePackage/3.0/images/Win8_tile_310x150.png" />
	<meta name="msapplication-square310x310logo" content="/TemplatePackage/3.0/images/Win8_tile_310x310.png" />
	<meta name="viewport" content="width=device-width,initial-scale=1,shrink-to-fit=no">		        


	<link rel="stylesheet" type="text/css" href="../../~inc~/local.css"/>
  
 <style type="text/css" media="all"> @import url("../../../TemplatePackage/css/B/theme-tan.css"); </style>

                		    </head>
    <body>
				



				<div id="skipmenu">
	<a href="Cleaning-Flood-HVAC.html#searchTarget" class="skippy">Skip directly to search</a>
	<a href="Cleaning-Flood-HVAC.html#azTab" class="skippy">Skip directly to A to Z list</a>
	<a href="Cleaning-Flood-HVAC.html#nav-container" class="skippy">Skip directly to navigation</a>
	<a href="Cleaning-Flood-HVAC.html#share-bar" class="skippy">Skip directly to page options</a>
	<a href="Cleaning-Flood-HVAC.html#contentArea" class="skippy">Skip directly to site content</a>
</div>		    	<div id="wrapper">
    		
<!-- references to this removed intentionally -->
    		<header id="header">
    			<div class="container">
                    <div class="row">
                    	<div id="logo" class="span14">
                    		<!--iPad touch response and 508 voice reader issue currently under investigation -->
<a href="../../../index.html" title="Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People">
	<img src="../../../TemplatePackage/3.0/images/masthead_subpage.svg" alt="Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People" class="hidden-one" />
	<img src="../../../TemplatePackage/3.0/images/masthead_1-col.svg" alt="Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People" class="visible-one" />
</a>

<!-- IOS9 iPad bug work around - make sure screen readers have a readable version of the logo to read
<a class="tp-sr-only" href="https://www.cdc.gov">Centers for Disease Control and Prevention. CDC twenty four seven. Saving Lives, Protecting People</a>
 -->
                    	</div>
                    	<!-- search -->
                    	<div id="searchArea" class="span10 hidden-one hidden-two">							
							
<div class="hidden"><a href="Cleaning-Flood-HVAC.html#" name="searchTarget">Start of Search Controls</a></div>
<form class="searchForm" method="get" action="http://search.cdc.gov/search">
	<fieldset class="search-form-wrapper local">
		<legend>Search Form Controls</legend>
		<div class="search-form-checkbox">
			<label class="subset"><input type="checkbox" name="subset" checked="checked" value="NIOSH">Search NIOSH</label>
		</div>
		<div class="search-input-wrapper">
			<div class="search-buttons">
				<button class="btn-clear"><span class="sprite-14-close">Cancel</span></button>
				<button class="btn-submit"><span class="sprite-14-search-black">Submit</span></button>
			</div>
			<div class="search-input">
				<label><input type="text" placeholder="SEARCH" name="query" /><span class="hidden">Search The CDC</span></label>
			</div>
		</div>
		<input type="hidden" name="utf8" value="&#x2713;" />
					<input type="hidden" name="affiliate" value="cdc-main" />
			</fieldset>
</form>							<div class="a2z-button pull-right hidden-one hidden-two"><a href="Cleaning-Flood-HVAC.html#" id="azTab">CDC A-Z Index <span class="icon-angle-down"></span></a></div>
                    	</div>
                    </div>
                    	<div class="hidden-three hidden-four" id="mobile-menu">
		<ul>
			<li id="vp1-menu-button" class="border-bottom-white"><a href="Cleaning-Flood-HVAC.html#" id="menu-nav"><span class="sprite-16-menu"></span>MENU</a></li>
			<li id="vp1-a2z-button" class="border-bottom-white"><a href="Cleaning-Flood-HVAC.html#" id="menu-az">CDC A-Z</a></li>
			<li id="vp1-search-button" class="border-bottom-white"><a href="Cleaning-Flood-HVAC.html#" id="menu-search"><span class="sprite-16-search-white"></span>SEARCH</a></li>
		</ul>
	</div>
<script>if (typeof page_timing !== 'undefined') { page_timing.menu_load = Date.now(); }</script>
                    <div class="a2z-bar hide">
                    	<div>
	<ul>
		<li><a href="../../../az/a.html">A</a></li>
		<li><a href="../../../az/b.html">B</a></li>
		<li><a href="../../../az/c.html">C</a></li>
		<li><a href="../../../az/d.html">D</a></li>
		<li><a href="../../../az/e.html">E</a></li>
		<li><a href="../../../az/f.html">F</a></li>
		<li><a href="../../../az/g.html">G</a></li>
		<li><a href="../../../az/h.html">H</a></li>
		<li><a href="../../../az/i.html">I</a></li>
		<li><a href="../../../az/j.html">J</a></li>
		<li><a href="../../../az/k.html">K</a></li>
		<li><a href="../../../az/l.html">L</a></li>
		<li><a href="../../../az/m.html">M</a></li>
		<li><a href="../../../az/n.html">N</a></li>
		<li><a href="../../../az/o.html">O</a></li>
		<li><a href="../../../az/p.html">P</a></li>
		<li><a href="../../../az/q.html">Q</a></li>
		<li><a href="../../../az/r.html">R</a></li>
		<li><a href="../../../az/s.html">S</a></li>
		<li><a href="../../../az/t.html">T</a></li>
		<li><a href="../../../az/u.html">U</a></li>
		<li><a href="../../../az/v.html">V</a></li>
		<li><a href="../../../az/w.html">W</a></li>
		<li><a href="../../../az/x.html">X</a></li>
		<li><a href="../../../az/y.html">Y</a></li>
		<li><a href="../../../az/z.html">Z</a></li>
		<li><a href="../../../az/0.html">#</a></li>
	</ul>
</div>
<script>if (typeof page_timing !== 'undefined') { page_timing.a2z_load = Date.now(); }</script>                    </div>
                    <div id="searchArea-two-column" class="span24 searchbar hide hidden-three hidden-four">
						  
<div class="hidden"><a href="Cleaning-Flood-HVAC.html#" name="searchTarget">Start of Search Controls</a></div>
<form class="searchForm" method="get" action="http://search.cdc.gov/search">
	<fieldset class="search-form-wrapper local">
		<legend>Search Form Controls</legend>
		<div class="search-form-checkbox">
			<label class="subset"><input type="checkbox" name="subset" checked="checked" value="NIOSH">Search NIOSH</label>
		</div>
		<div class="search-input-wrapper">
			<div class="search-buttons">
				<button class="btn-clear"><span class="sprite-14-close">Cancel</span></button>
				<button class="btn-submit"><span class="sprite-14-search-black">Submit</span></button>
			</div>
			<div class="search-input">
				<label><input type="text" placeholder="SEARCH" name="query" /><span class="hidden">Search The CDC</span></label>
			</div>
		</div>
		<input type="hidden" name="utf8" value="&#x2713;" />
					<input type="hidden" name="affiliate" value="cdc-main" />
			</fieldset>
</form>					</div>
                    <!--
	See the noscript include for modifying the emergency message. DO NOT add it here.
-->
<script>if (typeof page_timing !== 'undefined') { page_timing.emergency_load = Date.now(); }</script>
    				<div class="titlebar">
					 						<h2>


<div id="topic-title">
<h2><a href="../../index.htm">The National Institute for Occupational Safety and Health (NIOSH)</a></h2>
</div>

</h2>
					 					</div>
    				<!-- emergency -->
<div id="emergencyContainer">
	<!--
	<div class="alert alert-error en">
		<b>Attention!</b> Uncomment this section and place the emergency message here.
	</div>
	<div class="alert alert-error esp">
		<b>&#161;Atenci&#243;n!</b> Elimine el comentario de esta secci&#243;n y colocar el mensaje de emergencia aqu&#237;.
	</div>	
	-->
</div>

<!-- no script -->
<noscript>
	<div class="alert alert-block"> Note: Javascript is disabled or is not supported by your browser. For this reason, some items on this page will be unavailable. For more information about this message, please visit this page: <a href="../../../other/about_cdcgov.html">About CDC.gov</a>.</div>
</noscript>
<script>if (typeof page_timing !== 'undefined') { page_timing.noscript_load = Date.now(); }</script>
     			</div>
    		</header>
    		<div class="container">				
                <div id="content">
					<div class="row">
        				<!-- left nav -->
        				<div id="nav-container" class="hidden-one hidden-two span5">
    						<nav id="left" class="hidden-one hidden-two">
    							



<h3 id="sitesection-nav"><a href="../../emres/index.html">Emergency Preparedness and Response Resources Directory</a></h3>

<ul id="nav-primary">
<li>
<a href="natural.html">Natural Disaster/ Extreme Weather Topics</a>
<ul id="nav-primary">
<li>
<a href="sitemgt.html">Disaster Site Management</a></li>

<li>
<a href="responders.html">Emergency Responders</a></li>

<li>
<a href="terrorresp.html">Terrorism Response</a></li>

<li>
<a href="tornado.html">Tornado Cleanup and Response</a>
<ul id="nav-primary">
<li>
<a href="chemagent.html">Chemical Hazards</a></li>

<li>
<a href="ppe.html">Personal Protective Equipment</a></li>
</ul>
</li>

<li>
<a href="earthquake.html">Earthquake Cleanup and Response</a>
<ul>
<li>
<a href="business.html">Emergency Preparedness for Business</a>
<ul>
<li>
<a href="prepared_contact.html">Emergency Contact Information</a></li>

<li>
<a href="prepared_facility.html">Facility Protection</a></li>

<li>
<a href="prepared_other.html">Other Resources</a></li>
</ul>
</li>

<li>
<a href="emhaz.html">Guidance for Supervisors at Disaster Rescue Sites</a></li>
</ul>
</li>

<li>
<a href="flood.html">Storm, Flood, and Hurricane Response</a>
<ul>
<li><a href="ff-flood.html">Guidelines for Fire Service Operations</a></li>

<li><a href="services.html">Services CDC/NIOSH Provides to Employers and Employees</a></li>

<li><a href="animals.html">Hazards When Working with Displaced Domestic Animals</a></li>

<li><a href="confined.html">Working Safely in Confined Spaces</a></li>

<li><a href="preexposure.html">Pre-exposure Medical Screening of Hurricane Disaster Workers</a></li>

<li><a href="burningDebris.html">Handling and Burning Hurricane Debris</a></li>

<li><a href="Cleaning-Flood-HVAC.html">Cleaning and Remediation of Flood-Contaminated HVAC Systems: for Building Owners and Managers</a></li>

<li><a href="pre-workers.html">Protective Equipment for Workers in Hurricane Flood Response</a></li>

<li><a href="ppe-flood.html">Personal Protective Equipment and Clothing for Flood Response Workers</a></li>

<li><a href="medScreenWork.html">Post-exposure Medical Screening of Workers Leaving Hurricane Disaster Recovery Areas</a></li>
</ul>
</li>
</ul>
</li>
</ul>


    						</nav>
    						<div class="nav-related">
							




    						



<div class="module-typeF">
<h4 style=" padding-left: 10px; padding-bottom: 5px;">Related Topics</h4>

<ul class="list-block">
<li class="last"><a href="../erhms/index.html">Emergency Response Health Monitoring &#38; Surveillance</a></li>
</ul>
</div>

<div class="module-typeH topicmedia no-link">
<h4>Follow NIOSH</h4>

<ul class="list-block">
<li>
<div><span class="sprite-24-facebook"><!-- --></span><a href="http://www.facebook.com/NIOSH">Facebook</a></div>
</li>

<li>
<div><span class="sprite-24-flickr"><!-- marker --></span><a href="http://www.flickr.com/photos/NIOSH">Flickr</a></div>
</li>

<li>
<div><span class="sprite-24-pinterest"><!-- marker --></span><a href="http://www.pinterest.com/cdcgov/workplace-safety-and-health/">Pinterest</a></div>
</li>

<li>
<div><span class="sprite-24-twitter"><!-- --></span><a href="http://twitter.com/NIOSH">Twitter</a></div>
</li>

<li>
<div><span class="sprite-24-youtube"><!-- marker --></span><a href="http://www.youtube.com/user/NIOSHSafetyVideos">YouTube</a></div>
</li>
</ul>
</div>

<div class="module-typeA">
<h4><a href="../../index.html">NIOSH Homepage</a></h4>

<ul class="list-block">
<li><a href="../../az/a.html">NIOSH A-Z</a></li>

<li><a href="../index.html">Workplace Safety &#38; Health Topics</a></li>

<li><a href="../../pubs/index.html">Publications and Products</a></li>

<li><a href="../../programs.html">Programs</a></li>

<li class="last"><a href="../../contact/index.html">Contact NIOSH</a></li>
</ul>
</div>


							



							</div>    						    				
        				</div>
        				<div id="featureArea">
    						<div class="span19">
    							




		<div data-picture="" data-alt="NIOSH Logo - Promoting a productive workplace through safety and health research." data-href="">
    <div data-src="/niosh/images/444_niosh_narrowtemp_vp4.png"></div>
    <div data-src="/niosh/images/732_niosh_narrowtemp_vp4.png" data-media="(min-width: 768px)"></div>
    <div data-src="/niosh/images/944_niosh_narrowtemp_vp4.png" data-media="(min-width: 980px)"></div>
    <div data-src="/niosh/images/niosh_narrowtemp_vp4.png" data-media="(min-width: 1200px)"></div>		
	<!--[if (lt IE 9) & (!IEMobile)]>
	<div data-src="/niosh/images/944_niosh_narrowtemp_vp4.png"></div>
	<![endif]-->
	<!-- Fallback content for non-JS browsers. Same img src as the initial, unqualified source element. -->
    <noscript>
		<img src="../../images/944_niosh_narrowtemp_vp4.png" alt="NIOSH Logo - Promoting a productive workplace through safety and health research."/>
    </noscript>
</div>



    						</div>
        				</div>						
    					<div class="breadcrumbs hidden-one span19">
    						


<div class="bread-crumb hidden-one"><div class="prefix"><span><a href="../../homepage.html">NIOSH</a></span></div></div>

    					</div>
						<div class="span19 pagetitle">	
    						    							<div class='syndicate'>
    						    						    							<div class='mSyndicate'>
    																					<h1>STORM, FLOOD, AND HURRICANE RESPONSE</h1>
															    						    							</div>
    						    						    							</div>
    												</div>
						<div id="share-bar" class="span19">		
    						<div class="socialmediabar">
								<div class="row">
            						<div class="hidden-one pull-right">
        								            							            							            						</div>	
    								<div class="span8">
    									<div id="socialMediaShareContainer">
	<div class="share_container noLinking">
	 	<a class="share_button_facebook" title="Facebook" href="Cleaning-Flood-HVAC.html#"><span class="tp-sr-only">Recommend on Facebook</span><span id="share_facebook" class="facebookRecommend"> </span></a>
	 	<a class="share_button_twitter" title="Twitter" href="Cleaning-Flood-HVAC.html#"><span class="tp-sr-only">Tweet</span><span id="share_twitter" class="twitterTweet"> </span></a>
		<a class="share_button" href="Cleaning-Flood-HVAC.html#socialMediaShareContainer" ><img src="../../../TemplatePackage/3.0/images/social/addthis-32.png" alt="Share" /><span class="shareButtonEn tp-sr-only" aria-label="Share">Share</span><span class="shareButtonEs tp-sr-only" aria-label="Compartir">Compartir</span></a>
	</div>
</div>

<!-- target anchor for return to top feature in VP1 -->
<a id="content-start" tabindex="-1"></a>
    								</div>
								</div>
    						</div>
    					</div>	
    					<!-- body -->
    					<div id="body" class="span19">
    						<div id="contentArea" >								
        						        														
			<div class="span6 pull-right">
    		<div id="onthispage2" class="module-typeF">
				    			<h4>On this Page</h4>				    			<ul class="list-bullet">
    				    				<li><a href="Cleaning-Flood-HVAC.html#steps">Steps Before Cleaning and Remediation</a></li>    				    				<li><a href="Cleaning-Flood-HVAC.html#clean">HVAC Cleaning and Remediation</a></li>    				    				<li><a href="Cleaning-Flood-HVAC.html#havc">Resuming HVAC Operations</a></li>    				    				<li><a href="Cleaning-Flood-HVAC.html#add">Additional Resources</a></li>    				    				<li><a href="Cleaning-Flood-HVAC.html#references">References</a></li>    				    			</ul>
    		</div>
		</div>
	  								        						                                                                                            					            						<div class='syndicate'>
            					            					            						<div class='mSyndicate'>
            					            					        							
<p>
	<img class="" alt='	Storm' src='https://www.cdc.gov/niosh/topics/emres/images/storm5.jpg'/></p>

<h2>Recommendations for the Cleaning and Remediation of Flood-Contaminated HVAC Systems: A Guide for Building Owners and Managers</h2>

<h3>Introduction</h3>

<p>During flooding, systems for heating, ventilating, and air conditioning (HVAC) can become submerged in flood waters. As a result, these systems may contain substantial amounts of dirt and debris and may also become contaminated with various types of microorganisms such as bacteria and fungi. The following recommendations will help ensure that HVAC systems contaminated with flood water are properly cleaned and remediated to provide healthy indoor environments.</p>

<p>Microorganisms may grow on all surfaces of HVAC system components that were submerged in flood waters. In addition, moisture can collect in HVAC system components that were not submerged (such as air supply ducts above the water line) and can promote the growth of microorganisms. Therefore, all components of the HVAC system that were contaminated with flood water or moisture should be thoroughly inspected, cleaned of dirt and debris, and disinfected by a qualified professional. The following recommendations will help ensure that HVAC systems contaminated with flood water are properly cleaned and remediated to provide healthy indoor environments.</p>

<p>These recommendations will be reassessed periodically and updated as appropriate.</p>

<h3><a class="onThisPageAnchor" id="steps" name="steps" title="Steps Before Cleaning and Remediation"> </a>Steps Before Cleaning and Remediation</h3>

<ul>
<li>If the building is to remain partly occupied (for example, on upper floors not affected by flood waters), isolate the construction areas where HVAC systems will be cleaned and remediated by using temporary walls, plastic sheeting, or other vapor-retarding barriers. Maintain the construction areas under negative pressure (relative to adjacent non-construction areas) by using blowers equipped with HEPA filters (high-efficiency particulate air filters) to exhaust the area. To ensure complete isolation from the construction areas, it may be necessary to pressurize the adjacent non-construction areas and temporarily relocate the outdoor-air intake for the HVAC system serving the occupied areas.</li>

<li>Take precautions to protect the health of workers who are cleaning and remediating the HVAC system. Make sure that workers wear at least an N-95 NIOSH-approved respirator to protect against airborne microorganisms. Increased levels of respiratory protection (for example, powered, air-purifying respirators equipped with HEPA filters) may be appropriate depending on the level of visible contamination. In addition, when using chlorine bleach or other disinfectants in poorly ventilated environments, it may be necessary to use appropriate chemical cartridges in addition to the particulate filters to protect workers from breathing the chemical vapors. Employers must implement a complete respiratory protection program that meets the requirements of the OSHA respiratory protection standard (29 Code of Federal Regulations 1910.134). The minimum requirements for a respiratory protection program include a written standard operating procedure for the following: selecting and using respirators; the medical evaluation of workers to determine whether they are physically able to wear the respirator selected for use; training and instructions on respirator use; the cleaning, repair, and storage of respirators; the continued surveillance of work area conditions for worker exposure and stress; and a respirator fit-testing program. For tight-fitting respirators, fit-testing is necessary to help ensure that the respirator fits tightly, reducing the potential for leakage of outside air from around the edge of the mask. In addition, employers must provide workers with appropriate skin, eye, and hearing protection for the safe performance of their jobs.</li>
</ul>

<h3><a class="onThisPageAnchor" id="clean" name="clean" title="HVAC Cleaning and Remediation"> </a>HVAC Cleaning and Remediation</h3>

<ul>
<li>Remove all flood-contaminated insulation surrounding and within HVAC system components. Discard these contaminated materials appropriately following applicable Federal, State, and local regulations.</li>

<li>Remove contaminated HVAC filter media and discard appropriately following applicable Federal, State, and local regulations.</li>

<li>After removing any insulation and filters, clean all flood-contaminated HVAC system component surfaces with a HEPA-filtered vacuum cleaner to remove dirt, debris, and microorganisms. Pay special attention to filter racks, drain pans, bends and horizontal sections of air ducts where debris can collect.</li>

<li>After removing any insulation or debris, disinfect all HVAC system component surfaces while the HVAC system is not operating. Use a solution of 1 cup of household chlorine bleach in a gallon of water. Do not mix bleach with other cleaning products that contain ammonia.</li>

<li>Conduct the cleaning and disinfection activities in a clean-to-dirty work progression. Consider the use of auxiliary fans to supply "clean" air to the worker position and carry aerosolized contaminant and disinfectant in the clean-to-dirty direction, away from the worker's breathing zones and towards the point of filtration and exhaust.</li>

<li>Follow the disinfection procedure with a clean water rinse. Depending on the amount of debris present, it may be necessary to mechanically clean the HVAC system component surfaces with a steam or a high-pressure washer before using the disinfectant. Gasoline powered pressure washers should be used outside or with adequate exhaust ventilation to prevent carbon monoxide hazards. (See NIOSH topic webpage, "Carbon Monoxide Hazards from Small Gasoline Powered Engines" at: <a href="../co/index.html" id="anch_78">http://www.cdc.gov/niosh/topics/co/</a>)

<h4>Note: Remove and discard HVAC system components that are contaminated with flood water, and cannot be effectively cleaned and disinfected. Replace them with new components.</h4>
</li>

<li>After cleaning and disinfecting or replacing the HVAC system components, replace the insulation – preferably with an external (i.e. not in the air stream) smooth-surfaced insulation to help prevent debris and microorganisms from collecting in the future.</li>

<li>Make sure that the HVAC system fan has been removed and serviced (cleaned, disinfected, dried thoroughly, and tested) by a qualified professional before it is placed back into the air-handling unit.</li>

<li>During the cleaning and remediation process, consider upgrading the HVAC system filtration to the highest efficiency filters practical given the static pressure constraints of the HVAC system fan. This step has been shown to be one of the most cost-effective ways to improve the long-term quality of the indoor environment, since it reduces the amount of airborne dusts and microorganisms.</li>
</ul>

<h3><a class="onThisPageAnchor" id="havc" name="havc" title="Resuming HVAC Operations"> </a>Resuming HVAC Operations</h3>

<ul>
<li>After cleaning and disinfecting or replacing HVAC system, have a qualified professional thoroughly evaluate its performance and correct it as necessary before the building is occupied again. The HVAC system performance should conform to the recommendations contained in ASHRAE Standard 62.1-2007, Ventilation for Acceptable Indoor Air Quality.</li>

<li>Before the building is occupied again, operate the HVAC system continuously in a normal manner at a comfortable temperature for 48 to 72 hours. During this period, it may be beneficial to open the HVAC outdoor air dampers to the maximum setting that still allows you to provide the desired indoor air temperatures. If objectionable flood-related odors persist after this "flush out" period, reassess by looking for flood-contaminated areas that were not identified earlier and continue the flush-out process until odors are no longer apparent. Replace the HVAC filters used during the flush-out prior to building occupancy.</li>

<li>After a building is occupied again, make frequent (for example, weekly) checks of the HVAC system to ensure that it is operating properly. During these checks, inspect the HVAC system filters and replace them when necessary. Gradually reduce the frequency of the HVAC system checks to monthly or quarterly inspections, depending on the routine operation and maintenance specifications for the HVAC system.</li>

<li>If no routine operation and maintenance program is in place for the HVAC system, develop and institute such a program. At a minimum, include the following routine procedures: inspection and maintenance of HVAC components, calibration of HVAC system controls, and testing and balancing of the HVAC system.</li>

<li>After the building is occupied again, maintain the interior temperature and relative humidity to conform with the ranges recommended in ASHRAE Standard 55- 2004, Thermal Environmental Conditions for Human Occupancy.</li>
</ul>

<h3><a class="onThisPageAnchor" id="add" name="add" title="Additional Resources"> </a>Additional Resources</h3>

<p>Additional information about the cleanup and restoration of water-damaged and mold contaminated HVAC systems is available from the Institute of Inspection, Cleaning and Restoration Certification (IICRC) and the National Air Duct Cleaners Association (NADCA). Their pertinent documents (Standard and Reference Guide for Professional Mold Remediation [IICRC S520] and Assessment, Cleaning and Restoration of HVAC Systems [ACR 2006]) are available for purchase at <span class="cdc-decorated"><a href="http://www.iicrc.org/" id="anch_81">www.iicrc.org/</a></span> and <span class="cdc-decorated"><a href="http://www.nadca.com/publications/" id="anch_83">www.nadca.com/publications/</a></span>, respectively. The University of Minnesota also has a document titled, "HVAC System Decontamination" available for free off the internet at <span class="cdc-decorated"><a href="http://www.dehs.umn.edu/iaq_hsd.htm" id="anch_85">www.dehs.umn.edu/iaq_hsd.htm</a></span>.</p>

<h3><a class="onThisPageAnchor" id="references" name="references" title="References"> </a>References</h3>

<ol>
<li>Vinken W, Roels P [1984]. Hypersensitivity pneumonitis to Aspergillus fumigatus in compost. Thorax 39:74-74.</li>

<li>Malmberg P, Rask-Andersen A, Palmgren U, Höglund S, Kolmodin-Hedman B, StDlenheim G [1985]. Exposure to microorganisms, febrile and airway-obstructive symptoms, immune status, and lung function of Swedish farmers.<br />
Scandinavian Journal of Work and Environmental Health 11:287-293.</li>

<li>Topping MD, Scarsbrick DA, Luczynska CM, Clarke EC, Seaton A [1985]. Clinical and immunological reactions to Aspergillus niger among workers at a biotechnology plant. British Journal of Industrial Medicine 42:312-318.</li>

<li>Edwards JH [1980]. Microbial and immunological investigations and remedial action after an outbreak of humidifier fever. British Journal of Industrial Medicine 37:55-62.</li>

<li>Weiss NS, Soleymani Y [1971]. Hypersensitivity lung disease caused by contamination of an air-conditioning system. Annals of Allergy 29:154-156.</li>

<li>Hodgson MJ, Morey PR, Attfield M, Sorenson W, Fink JN, Rhodes WW, Visvesvara GS [1985]. Pulmonary disease associated with cafeteria flooding. Archives of Environmental Health 40(2):96-101.</li>

<li>Fink JN, Banaszak EF, Thiede WH, Barboriak JJ [1971]. Interstitial pneumonitis due to hypersensitivity to an organism contaminating a heating system. Annals of Internal Medicine 74:80-83.</li>

<li>Banazak EF, Barboriak J, Fink J, Scanlon G, Schlueter EP, Sosman A, Thiede W, Unger G [1974]. Epidemiologic studies relating thermophilic fungi and hypersensitivity lung syndrome. American Review of Respiratory Disease 110:585-591.</li>

<li>OSHA [1998]. Occupational Safety and Health Standards (29 CFR 1910.134). Occupational Safety and Health Administration, Washington, D.C.</li>

<li>ASHRAE [2007]. ASHRAE Standard 62.1-2007: Ventilation for Acceptable Indoor Air Quality. American Society of Heating, Refrigerating, and Air-conditioning Engineers, Atlanta, GA.</li>

<li>ASHRAE [2004]. ANSI/ASHRAE Standard 55-2004: Thermal Environmental Conditions for Human Occupancy. American Society for Heating, Refrigerating, and Air-conditioning Engineers, Atlanta, GA.</li>
</ol>
             					            					            						</div>
            					            					            						</div>
            													        						                                                                                        						                                                                								<!-- Related Nav Area -->
								<div class="nav-related hidden-three hidden-four">
									




									



<div class="module-typeF">
<h4 style=" padding-left: 10px; padding-bottom: 5px;">Related Topics</h4>

<ul class="list-block">
<li class="last"><a href="../erhms/index.html">Emergency Response Health Monitoring &#38; Surveillance</a></li>
</ul>
</div>

<div class="module-typeH topicmedia no-link">
<h4>Follow NIOSH</h4>

<ul class="list-block">
<li>
<div><span class="sprite-24-facebook"><!-- --></span><a href="http://www.facebook.com/NIOSH">Facebook</a></div>
</li>

<li>
<div><span class="sprite-24-flickr"><!-- marker --></span><a href="http://www.flickr.com/photos/NIOSH">Flickr</a></div>
</li>

<li>
<div><span class="sprite-24-pinterest"><!-- marker --></span><a href="http://www.pinterest.com/cdcgov/workplace-safety-and-health/">Pinterest</a></div>
</li>

<li>
<div><span class="sprite-24-twitter"><!-- --></span><a href="http://twitter.com/NIOSH">Twitter</a></div>
</li>

<li>
<div><span class="sprite-24-youtube"><!-- marker --></span><a href="http://www.youtube.com/user/NIOSHSafetyVideos">YouTube</a></div>
</li>
</ul>
</div>

<div class="module-typeA">
<h4><a href="../../index.html">NIOSH Homepage</a></h4>

<ul class="list-block">
<li><a href="../../az/a.html">NIOSH A-Z</a></li>

<li><a href="../index.html">Workplace Safety &#38; Health Topics</a></li>

<li><a href="../../pubs/index.html">Publications and Products</a></li>

<li><a href="../../programs.html">Programs</a></li>

<li class="last"><a href="../../contact/index.html">Contact NIOSH</a></li>
</ul>
</div>


								</div>
    							<!-- Persistent Content Area -->
    							<div id="content-secondary">
                                    



            						



    							</div><!-- /end #content-secondary -->
    						</div><!-- /end #contentArea -->
    					</div><!-- /end body -->	
					</div>
					<div class="row">
						<div class="span24 visible-one">
																											</div>
					</div>
					<div class="row">
						<div class="span24">
                            <div id="plugin-legend" class="pluginOff">
	<h5>File Formats Help:</h5><span><a href="../../../Other/plugins/index.html">How do I view different file formats (PDF, DOC, PPT, MPEG) on this site?</a></span>
	<ul>
		<li class="plugin-pdf"><a href="../../../Other/plugins/index.html#pdf"><span class="sprite-16-pdf">Adobe PDF file</span></a></li>
		<li class="plugin-ppt"><a href="../../../Other/plugins/index.html#ppt"><span class="sprite-16-ppt">Microsoft PowerPoint file</span></a></li>
		<li class="plugin-word"><a href="../../../Other/plugins/index.html#doc"><span class="sprite-16-word">Microsoft Word file</span></a></li>
		<li class="plugin-excel"><a href="../../../Other/plugins/index.html#xls"><span class="sprite-16-excel">Microsoft Excel file</span></a></li>
		<li class="plugin-wmv"><a href="../../../Other/plugins/index.html#wmv"><span class="sprite-16-wmv">Audio/Video file</span></a></li>
		<li class="plugin-qt"><a href="../../../Other/plugins/index.html#qt"><span class="sprite-16-qt">Apple Quicktime file</span></a></li>
		<li class="plugin-real"><a href="../../../Other/plugins/index.html#ram"><span class="sprite-16-rp">RealPlayer file</span></a></li>
		<li class="plugin-text"><a href="../../../Other/plugins/index.html#text"><span class="sprite-16-txt">Text file</span></a></li>
		<li class="plugin-zip"><a href="../../../Other/plugins/index.html#zip"><span class="sprite-16-zip">Zip Archive file</span></a></li>
		<li class="plugin-sas"><a href="../../../Other/plugins/index.html#sas"><span class="sprite-16-sas">SAS file</span></a></li>
		<li class="plugin-epub"><a href="../../../Other/plugins/index.html#epub"><span class="sprite-16-ebook">ePub file</span></a></li>
		<li class="plugin-ris"><a href="../../../Other/plugins/index.html#ris"><span class="sprite-16-ris">RIS file</span></a></li>
	</ul>
</div>
						</div>
					</div>
					<!-- date stamp -->
					<div id="datestamp" class="row" itemscope="itemscope" itemtype="http://schema.org/WebPage">
						<div class="span24">
    						<ul> 
            					            						<li class="last-reviewed">Page last reviewed: <span itemprop="lastReviewed">August 9, 2013</span></li>
            													            					            						<li class="last-updated">Page last updated: <span itemprop="dateModified">June 18, 2010</span></li>
            					        							<li class="content-source">Content source:
    									


 
 <ul> 
  <li class="" itemprop="sourceOrganization" itemscope="itemscope" itemtype="http://schema.org/Organization"> 
<a href="../../../NIOSH/index.html">National Institute for Occupational Safety and Health</a> Office of the Director</li> 
 </ul> 


        							</li>
									



    						</ul>
						</div>
					</div>					
				</div><!-- /end #content -->
			</div><!-- /.container for content -->					
			<!-- footer -->
				<footer id="footer" class="cdcSlimFooter">
	
 <!-- include eng footerSubSocialMedia.html -->
<div class="socialMedia">
	<div class="container">
		<nav class="followcdc">
			<ul>
				<li><a href="../../../Other/emailupdates.1.html"><span class="sprite-24-govd"></span><span class="tp-sr-only">Email</span></a></li>
				<li><a href="https://www.facebook.com/CDC" target="_blank"><span class="sprite-24-facebook"></span><span class="tp-sr-only">Recommend</span></a></li>
				<li><a href="https://twitter.com/CDCgov" target="_blank"><span class="sprite-24-twitter"></span><span class="tp-sr-only">Tweet</span></a></li>
				<li><a href="https://www.youtube.com/user/CDCstreamingHealth" target="_blank"><span class="sprite-24-youtube"></span><span class="tp-sr-only">YouTube</span></a></li>
				<li><a href="https://www.instagram.com/CDCgov/" target="_blank"><span class="sprite-24-instagram"></span><span class="tp-sr-only">Instagram</span></a></li>
			</ul>
		</nav>
		<nav class="cdcmedia">
			<ul>
				<li><a href="https://www2c.cdc.gov/podcasts"><span class="sprite-24-listen"></span><span class="tp-sr-only">Listen</span></a></li>
				<li><a href="../../../cdctv.1.html"><span class="sprite-24-watch"></span><span class="tp-sr-only">Watch</span></a></li>
				<li><a href="https://www2c.cdc.gov/podcasts/rss.asp"><span class="sprite-24-rss"></span><span class="tp-sr-only">RSS</span></a></li>
			</ul>
		</nav>
	</div>
</div>
 <!-- /include eng footerSubSocialMedia.html -->

	<div class="container">
		<div class="cdcLinks">
			<div class="container">
				<ul>
					
<!-- include eng footerSubCdcLinks.html-->
<li>
	<nav>
		<h6 class="hidden-four hidden-three">ABOUT <span class="icon-plus visible-one pull-right"></span></h6>
		<ul class="hidden-one">
			<li><a href="../../../about/default.htm">About CDC</a></li>
			<li><a href="https://jobs.cdc.gov">Jobs</a></li>
			<li><a href="../../../funding.1.html">Funding</a></li>
		</ul>
	</nav>
</li>
<li>
	<nav>
		<h6 class="hidden-four hidden-three">LEGAL <span class="icon-plus visible-one pull-right"></span></h6>
		<ul class="hidden-one">
			<li><a href="../../../Other/policies.html">Policies</a></li>
			<li><a href="../../../Other/privacy.html">Privacy</a></li>
			<li><a href="../../../od/foia.1.html">FOIA</a></li>
			<li><a href="../../../eeo/nofearact/index.htm">No Fear Act</a></li>
			<li><a href="https://oig.hhs.gov" class="no-link">OIG</a></li>
		</ul>
	</nav>
</li>
<!--/ include eng footerSubCdcLinks.html-->

				</ul>
			</div>
		</div>
		<div class="cdcContact">
			<div class="container">
				<ul>
					<li class="local-contact">
						
 <!-- include eng footerSubGlobalContact1.html -->
<section>
	<address class="address" itemscope="itemscope" itemtype="https://schema.org/Organization">
		<span class="value" itemprop="address" itemscope="itemscope" itemtype="https://schema.org/PostalAddress">
			<span itemprop="streetAddress">1600 Clifton Road</span>
			<span itemprop="addressLocality">Atlanta</span>,
			<span itemprop="addressRegion">GA</span>
			<span itemprop="postalCode">30329-4027</span>
			<span itemprop="addressCountry">USA</span>
		</span><br />
		<span class="value" itemprop="telephone">800-CDC-INFO (800-232-4636)</span>,
		<span class="value" itemprop="telephone">TTY: 888-232-6348</span><br />
		<span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
			<span itemprop="url"><a href="https://wwwn.cdc.gov/dcs/RequestForm.aspx" class=" default no-link">Email CDC-INFO</a></span>
		</span>
	</address>
</section>
 <!-- /include eng footerSubGlobalContact1.html -->

					</li>
					<li class="contact">
						
 <!-- include eng footerSubGlobalContact2.html -->
<section>
	<address class="address" itemscope="itemscope" itemtype="https://schema.org/Organization">
		<span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
			<span itemprop="url"><a href="https://www.hhs.gov" class="no-link">U.S. Department of Health & Human Services</a></span>
		</span><br />
        <span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
        	<span itemprop="url"><a href="https://www.hhs.gov/open" class="no-link">HHS/Open</a></span>
        </span><br />
        <span class="value" itemprop="contactPoint" itemscope="itemscope" itemtype="https://schema.org/ContactPoint">
			<span itemprop="url"><a href="https://www.usa.gov/" class="no-link">USA.gov</a></span>
		</span>
	</address>
</section>
 <!-- /include eng footerSubGlobalContact2.html -->

					</li>
				</ul>
			</div>
		</div>
	</div>
</footer>			<!-- /#footer -->
			<div id="totop" class="off visible-one">Top</div>
        </div>
		<script>page_timing.libs_start = Date.now();</script><script src="../../../TemplatePackage/3.0/js/libs.min.js@3.2.1.7"></script><script>page_timing.libs_end = Date.now();page_timing.core_start = Date.now();</script><script src="../../../TemplatePackage/3.0/js/core.min.js@3.2.1.7"></script><script>page_timing.core_end = Date.now();</script><!-- Start Site Settings Overrides -->
<script>
CDC.Constants.set("flexSliderVideoDomains", ['youtube.com','ytimg.com','vimeocdn.com'], 'es');
	CDC.Global.settings.includeCDCInBreadCrumbBar=false;
	CDC.Global.settings.includePageInBreadCrumbBar=false;
</script>
<!-- End Site Settings Overrides --><script>page_timing.app_start = Date.now();</script><script src="../../../TemplatePackage/3.0/js/app.min.js@3.2.1.7"></script><script>page_timing.app_end = Date.now();</script>		
		        			<!-- Begin Survey scripts -->
<script src="../../../JScript/foresee/foresee-trigger.js"></script>
<script src="../../../JScript/foresee-variables.js"></script>
<!-- End Survey scripts -->
			
            <script>if (typeof page_timing !== 'undefined') { page_timing.metrics_start = Date.now(); }</script>
<!-- xxxxxxxxxxxxxxxxxx METRICS code begins here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<div id="metrics">

<!-- Begin Google DAP inclusion -->
<script type="text/javascript" id="_fed_an_ua_tag" src="../../../JScript/metrics/google/Universal-Federated-Analytics-Min.js@agency=HHS&amp;subagency=CDC"></script>
<!-- End Google DAP inclusion -->

<!-- Begin Template Package Custom Interactions -->
<script type="text/javascript" src="../../../JScript/metrics/rd_custom_interactions.js"></script>
<!-- End Template Package Custom Interactions -->

<!-- SiteCatalyst code version: H.21. -->
<script src="../../../JScript/metrics/topic_levels.js"></script>
<script src="../../../JScript/metrics/s_code_v21_cdcgov.js"></script>
<script>

	enquire.register(CDC.Global.selectors.vp1, function() {
		s.prop49 = 1;
	});
	enquire.register(CDC.Global.selectors.vp2, function() {
		s.prop49 = 2;
	});
	enquire.register(CDC.Global.selectors.vp3, function() {
		s.prop49 = 3;
	});
	enquire.register(CDC.Global.selectors.vp4, function() {
		s.prop49 = 4;
	});

            
            


s.pageName=document.title; 
s.channel="NIOSH";

siteCatalyst.setLevel1("NIOSH"); 




            
                        
            s.prop2=window.location.href;
s.prop26=document.title;
s.prop30=document.title;
s.prop31=window.location.href;
s.prop46=window.location.href;
s.server=window.location.hostname;

// Update the level variables here.
updateVariables(s);

/************* DO NOT ALTER ANYTHING BELOW THIS LINE ! **************/
var s_code=s.t();



if(s_code) {
	document.write(s_code);
}



if (document.location.protocol) {


	var cookieManagment = {
		getUuid : function (strPrefix) {
			strPrefix = strPrefix || "";
			var d = new Date();
			var seconds = Math.round(d.getTime() / 1000);
			return strPrefix + Math.floor((1 + Math.random()) * 0x10000).toString(16).substring(1) + "-" + seconds.toString();
		},
		setCookie : function (cname, cvalue, exdays, domain) {
			domain = domain || ".cdc.gov";
			var d = new Date();
			d.setTime(d.getTime() + (exdays*24*60*60*1000));
			var expires = "expires="+ d.toUTCString();
			document.cookie = cname + "=" + cvalue + ";" + expires + ";domain=" + domain + ";path=/";
		},
		getCookie : function (cname) {
			var name = cname + "=";
			var ca = document.cookie.split(';');
			var i = ca.length;
			while (i --) {
				var c = ca[i];
				while (c.charAt(0)==' ') {
					c = c.substring(1);
				}
				if (c.indexOf(name) == 0) {
					return c.substring(name.length,c.length);
				}
			}
			return "";
		},
		init : function () {



			var currCookieVal = cookieManagment.getCookie('cdc_s_vi');

			if (!currCookieVal.length || currCookieVal.indexOf('[CS]v1') != -1) {
				var newCookieVal = cookieManagment.getUuid('[CS]v2') + "-" + cookieManagment.getUuid('');
				cookieManagment.setCookie("cdc_s_vi", newCookieVal, 7);
				return newCookieVal;
			}
			return currCookieVal;
		}
	};


	var cdcSessionID = cookieManagment.init();

	s3 = s_gi("cdcgovvistorid");

	var sKey, override = {
		fun: "cdcgovvistorid",
		trackingServer: "cdc.112.2o7.net"
	};

	s3.visitorID = cdcSessionID;

	for (sKey in s) {
		if (s.hasOwnProperty(sKey)) {
			if (override.hasOwnProperty(sKey)) {
				s3[sKey] = override[sKey];

			} else {

			}
		}
	}
	updateVariables(s3);


	var s_code_uvid = s3.t();
	if(s_code_uvid) {
		document.write(s_code_uvid);
	}
}




</script>
<script type="text/javascript">
if(navigator.appVersion.indexOf('MSIE')>=0) { document.write(unescape('%3C')+'\!-'+'-'); }
</script>
<noscript><a href="http://www.omniture.com"><img src="https://smtrics.cdc.gov/b/ss/cdcgov/1/H.21--NS/01/H.21--NS/0" height="1" width="1" alt="Web Analytics" /></a></noscript><!--/DO NOT REMOVE/-->
<!-- End SiteCatalyst code version: H.21. -->
<!-- Begin Template Package DigitalGov Search Support -->
<script type="text/javascript" src="../../../JScript/rd_search.js"></script>
<!-- End Template Package DigitalGov Search Support -->
</div>
<!-- xxxxxxxxxxxxxxxxxx METRICS code ends here xxxxxxxxxxxxxxxxxxxxxxxxxxx-->
<script>if (typeof page_timing !== 'undefined') { page_timing.metrics_end = Date.now(); }</script>
				

<script>
<!--//
 $(document).ready(function () {
  var cdcLeftNav = new CDC.LeftNav("nav-primary");
  cdcLeftNav.render();
 });
//-->
</script>

    	



						    </body>
	</html>
